{
    "intro": "HARTは、4–20 mAのフィールド計器がデジタルでも話せるようにします。1200 bit/sのFSKという小さな音がアナログ電流に乗ります。制御システムは引き続き電流から測定値を読み、技術者のノートPCや制御システムのHARTカードは、単位付きの値、計器の素性と健全性を問い合わせ、設定を変えます。HARTはFieldComm Groupのプロトコルで、発電所、水力発電所、ガス網、水道施設の圧力・温度・レベル・流量の計器やバルブポジショナに使われています。",
    "plain": "プラントの計測器の多くは、測った値を2本の線の電流として送ります。4 mAが目盛りの下端、20 mAが上端です。HARTはこの電流の上に、値を変えないほど速い小さな口笛を重ね、メッセージを運びます。これで技術者はノートPCを2本の線にクリップでつなぎ、何も外さずに、計器が何者か、何を測っているか、健全かを尋ねられます。",
    "steps": {
        "analog": { "title": "アナログ信号", "text": "圧力伝送器PT-101は、水力発電ユニットの水圧鉄管の水圧を測っています：27.6 bar。レンジは0〜40 barなので、ループから4 + 16 × 27.6 / 40 = 15.04 mAを流します。プラントのコントローラは250 Ωの入力でこの電流を読み、27.6 barと表示します。これにデジタルのメッセージはいりません。" },
        "identify": { "title": "あなたは誰？", "text": "技術者がHARTモデム付きのノートPCを250 Ωの抵抗の両端にクリップします。短いフレームで、ポーリングアドレス0にコマンド0を送ります。伝送器は、デバイスタイプ、固有のデバイスID、HARTのリビジョン7を答えます。ロングアドレスに必要なものがすべてそろいます。" },
        "read": { "title": "値を読む", "text": "ここからはどのフレームもロングアドレスを使います。コマンド3でループ電流と測定変数を求めます。答えは15.04 mAと27.6 bar、浮動小数点数で、圧力には単位コードが付きます。コントローラの読みは動きません。音の平均はゼロだからです。" },
        "test": { "title": "ループテスト", "text": "ユニットの圧力制御を手動に切り替えたうえで、技術者はコマンド40で電流を12.000 mAに固定します。コントローラはレンジの中央、20.0 barを示すはずです。示しました。配線とコントローラのスケーリングは正しいとわかります。" },
        "release": { "title": "測定に戻る", "text": "0 mAを指定したコマンド40で電流固定を終えます。伝送器は15.04 mAに戻り、コントローラは再び27.6 barを示し、圧力制御は自動に戻されます。" }
    },
    "frames": {
        "analog": "電流としての27.6 bar",
        "cmd0": "アドレス0の誰か：あなたは誰？",
        "cmd0-res": "これが私のタイプ、ID、HARTリビジョンです",
        "cmd3": "電流と測定値をください",
        "cmd3-res": "15.04 mA、27.6 bar",
        "cmd40": "電流を12 mAに保って",
        "cmd40-res": "12.000 mAを保持中",
        "fixed": "12 mA：目盛りの半分",
        "exit": "測定に戻って",
        "exit-res": "測定に戻りました",
        "back": "再び27.6 bar"
    },
    "notes": {
        "analog": "メッセージではなく、電流そのものです。4 mAが0 bar、20 mAが40 barなので、1 mAあたり2.5 barです。およそ3.6 mAを下回るか、およそ21 mAを上回る電流は故障を意味します。",
        "cmd0-res": "デリミタ0x06、同じショートアドレスとコマンド、続いて24バイト：応答コードとデバイスステータス（どちらも0）、そして22バイトの素性情報。254、拡張デバイスタイプ0x2213、必要なプリアンブル数、HARTリビジョン7、デバイス・ソフトウェア・ハードウェアのリビジョン、フラグ、デバイスID 0x0A5E31などです。",
        "cmd40-res": "同じロングアドレスとコマンド40、応答コード0、そして実際に設定された電流：12.000 mA。これ以降、デバイスステータスバイトのビット3が立ちます（0x08）：ループ電流固定。これを見たマスタは、電流が測定値でないとわかります。",
        "fixed": "電流はもう圧力ではありません。伝送器は今も27.6 barを測っていますが、ループは12.000 mAを示し、コントローラはそれを20.0 barと読みます。",
        "exit-res": "応答コード0、電流0、ステータスバイトは0x00に戻ります：電流は再び圧力に従います。",
        "back": "ループ電流は再び測定値に従います。"
    },
    "fields": {
        "preamble": { "name": "プリアンブル", "note": "FFが5バイト：ループ上のどのモデムも音に同期できるよう、1が規則正しく続きます。この機器に何個必要かはコマンド0の答えでわかり、5〜20個が許されます。" },
        "stx-short": { "name": "デリミタ0x02：要求、ショートアドレス", "note": "STX、マスタからフィールド機器へ、1バイトのアドレス付き。HART 6以降、これを使えるのはコマンド0だけです。" },
        "stx-long": { "name": "デリミタ0x82：要求、ロングアドレス", "note": "STX、マスタからフィールド機器へ、5バイトのアドレス付き。下の分解図で分けて見られます。" },
        "ack-long": { "name": "デリミタ0x86：応答、ロングアドレス", "note": "ACK、フィールド機器からマスタへ。バーストモードの機器なら代わりに0x81を送ります。" },
        "short": { "name": "ショートアドレス0x80", "note": "ビット7 = 1：プライマリマスタから。ここではノートPCで、このループでほかにHARTを話す機器はありません。ハンドヘルドはふつうセカンダリマスタ（0）として動きます。下位6ビット：ポーリングアドレス0。" },
        "long": { "name": "ロングアドレス", "note": "5バイト。先頭バイトのビット7：プライマリマスタ（1）、ビット6：バーストモード（0）、続いてデバイスタイプの14ビット0x2213と、3バイトのデバイスID 0x0A5E31。どちらもコマンド0の答えから得ます。同じタイプの2台が同じIDを持つことはありません。" },
        "cmd-0": { "name": "コマンド0", "note": "固有識別子の読み出し。どのメーカーのHART機器も答えます。" },
        "cmd-3": { "name": "コマンド3", "note": "ダイナミック変数とループ電流の読み出し：電流、続いて最大4つの変数、それぞれ単位付き。" },
        "cmd-40": { "name": "コマンド40（0x28）", "note": "電流固定モードに入る、または抜ける。" },
        "count-0": { "name": "バイト数：0", "note": "データは続きません。" },
        "count-4": { "name": "バイト数：4", "note": "浮動小数点数が1つ続きます。" },
        "count-11": { "name": "バイト数：11", "note": "ステータス2バイト、続いてデータ9バイト。" },
        "response-ok": { "name": "応答コード：0", "note": "成功。ビット7が立っていれば、代わりにパリティやチェックバイトの誤りなど通信エラーを示します。" },
        "status-ok": { "name": "デバイスステータス：0", "note": "立っているビットなし：故障なし、変更なし、電流固定なし、範囲外なし。" },
        "current": { "name": "ループ電流：15.04 mA", "note": "0x4170A3D7、IEEE 754の浮動小数点数、上位バイトが先。" },
        "unit-bar": { "name": "単位コード7：bar", "note": "HART独自の単位表：7がbar、12がkPa、32が°C、39がmA。" },
        "pv": { "name": "一次変数：27.6 bar", "note": "0x41DCCCCD。この機器の変数は1つだけなので、答えはここで終わります。" },
        "fix-12": { "name": "固定電流：12.0 mA", "note": "0x41400000：4〜20 mAの中央。" },
        "fix-0": { "name": "固定電流：0", "note": "0は、電流固定モードを抜けて再び測定値に従え、という意味です。" },
        "check": { "name": "チェックバイト", "note": "デリミタ以降の全バイトのXOR。線上では各バイトにも奇数パリティのビットが付きます。" },
        "d-long": { "name": "ビット7、アドレス種別：1", "note": "1：5バイトのロングアドレス。0：1バイトのポーリングアドレス。" },
        "d-expansion": { "name": "ビット6–5、拡張バイト：00", "note": "アドレスの後に拡張バイトはありません。" },
        "d-physical": { "name": "ビット4–3、物理層：00", "note": "非同期、1バイトずつ。FSKと同じです。" },
        "d-stx": { "name": "ビット2–0、フレーム種別：010", "note": "STX：マスタからフィールド機器へ。110はACK（応答）、001はBACK（バーストメッセージ）。" }
    },
    "devices": {
        "pt": "圧力伝送器PT-101",
        "controller": "プラントコントローラ",
        "laptop": "HARTモデム付きノートPC"
    },
    "facts": {
        "standard": "FieldComm GroupのHART 7。IEC 61158の一部。WirelessHARTはIEC 62591",
        "between": "フィールド計器（圧力、温度、レベル、流量、バルブポジショナ）とマスタ：制御システムのHARTカード（プライマリマスタ）、または技術者のハンドヘルドやノートPC用モデム（多くはセカンダリマスタ）",
        "transport": "4–20 mAの電流と同じ2本の線に乗る音：1は1200 Hz、0は2200 Hz、1200 bit/s、8データビットと奇数パリティ。UDPとTCPの5094番によるHART-IPもあり",
        "security": "線上にはなし。ループにクリップできる人は誰でも設定を読み、変えられます。多くの計器には書き込み保護スイッチがあるので使いましょう。新しいHART-IPはTLSとDTLSを加えます",
        "speed": "1秒に問いと答えが約2組。バーストモードの機器は自分から、少し速く送ります。4–20 mAの値そのものは途切れません"
    },
    "tips": [
        "HARTのループには、電源と計器の間に少なくとも約230 Ωが必要で、ふつうは250 Ωの入力抵抗です。それがないと、配線がどれほど良くてもモデムには何も聞こえません。",
        "コマンド40の前に制御ループを手動にしましょう。電流が固定されている間、コントローラは実在しない圧力に基づいて動きます。",
        "2台のマスタが同時に話すとフレームがぶつかります。制御システムのHARTカードがすでにループにあるときは、ハンドヘルドをセカンダリマスタに設定しましょう。",
        "HART以前のアナログ入力カードは、この音を除去できないことがあります。HARTが話すときだけ読みが揺れるなら、HART対応カードを使うかHARTフィルタを入れましょう。"
    ],
    "points": {
        "current": "ループ電流",
        "pressure": "圧力"
    },
    "timing": {
        "title": "作業中のループ電流",
        "note": "線はループ電流で、下が4 mA、上が20 mAです。HARTのメッセージは平均ゼロの±0.5 mAの音として乗るので、電流を動かしません。動かすのはコマンド40だけで、60 sから120 sまでです。",
        "current": "ループ電流",
        "hart": "HART",
        "identify": "コマンド0と3",
        "fix": "コマンド40：12 mA",
        "release": "コマンド40：0"
    },
    "anatomy": {
        "delimiter": "デリミタ0x82を1ビットずつ"
    },
    "playground": {
        "encoder": "HARTは浮動小数点数を上位バイトから先に送ります（ABCD）。値を入れて、barで表した圧力27.6がどう運ばれるか見てみましょう。"
    }
}
