{
    "intro": "HART 让 4–20 mA 现场仪表也能进行数字通信。一个轻微的音调，即 1200 bit/s 的 FSK，叠加在模拟电流上：控制系统仍然从电流读取测量值，而技术人员的笔记本电脑或控制系统的 HART 卡可以向仪表询问带单位的数值、它的身份和健康状况，并修改它的设置。HART 是 FieldComm Group 的协议，用于电厂、水电站、燃气管网和水厂的压力、温度、液位、流量仪表以及阀门定位器。",
    "plain": "电厂里的大多数测量仪表都把读数作为两根导线上的电流发送：4 mA 表示量程下限，20 mA 表示上限。HART 在这个电流上加了一声轻柔的哨音，快得不会改变读数，用来传递消息。有了它，技术人员可以把笔记本电脑夹在两根导线上，不用拆任何东西，就能问仪表它是谁、测什么、是否健康。",
    "steps": {
        "analog": { "title": "模拟信号", "text": "压力变送器 PT-101 测量水电机组压力钢管中的水压：27.6 bar。它的量程是 0 到 40 bar，所以从回路中取 4 + 16 × 27.6 / 40 = 15.04 mA。电厂控制器在其 250 Ω 输入上读取这个电流，显示 27.6 bar。这不需要任何数字消息。" },
        "identify": { "title": "你是谁？", "text": "技术人员把带 HART 调制解调器的笔记本电脑夹在 250 Ω 电阻两端。它用短帧向轮询地址 0 发送命令 0。变送器回答它的设备类型、唯一设备 ID 和 HART 版本 7：长地址所需的一切都有了。" },
        "read": { "title": "读取数值", "text": "从现在起每一帧都用长地址。命令 3 请求回路电流和测量变量。回答：15.04 mA 和 27.6 bar，均为浮点数，压力带一个单位代码。控制器的读数没有变动：音调的平均值为零。" },
        "test": { "title": "回路测试", "text": "在机组压力控制切到手动后，技术人员用命令 40 把电流固定在 12.000 mA。控制器此时应显示量程中点 20.0 bar。确实如此，说明接线和控制器的量程设置正确。" },
        "release": { "title": "恢复测量", "text": "带 0 mA 的命令 40 结束固定电流。变送器回到 15.04 mA，控制器再次显示 27.6 bar，压力控制切回自动。" }
    },
    "frames": {
        "analog": "27.6 bar，以电流表示",
        "cmd0": "地址 0 上的设备：你是谁？",
        "cmd0-res": "这是我的类型、ID 和 HART 版本",
        "cmd3": "请告诉我你的电流和测量值",
        "cmd3-res": "15.04 mA，27.6 bar",
        "cmd40": "把电流保持在 12 mA",
        "cmd40-res": "正在保持 12.000 mA",
        "fixed": "12 mA：半量程",
        "exit": "恢复测量",
        "exit-res": "已恢复测量",
        "back": "又是 27.6 bar"
    },
    "notes": {
        "analog": "这不是消息，而是电流本身。4 mA 是 0 bar，20 mA 是 40 bar，所以每 mA 等于 2.5 bar。电流低于约 3.6 mA 或高于约 21 mA 表示故障。",
        "cmd0-res": "定界符 0x06，相同的短地址和命令，然后是 24 字节：响应码和设备状态（都为 0），接着是 22 字节身份信息：254、扩展设备类型 0x2213、它需要的前导码数量、HART 版本 7、设备、软件和硬件版本、标志、设备 ID 0x0A5E31 等。",
        "cmd40-res": "相同的长地址和命令 40，响应码 0，然后是实际设定的电流：12.000 mA。从此设备状态字节的位 3 置位（0x08）：回路电流已固定。看到它的主站就知道电流不是测量值。",
        "fixed": "电流不再代表压力：变送器仍在测 27.6 bar，但回路给出 12.000 mA，控制器把它读作 20.0 bar。",
        "exit-res": "响应码 0，电流 0，状态字节回到 0x00：电流重新跟随压力。",
        "back": "回路电流重新跟随测量值。"
    },
    "fields": {
        "preamble": { "name": "前导码", "note": "五个 FF 字节：一串整齐的 1，让回路上的每个调制解调器都能锁定音调。命令 0 的回答说明这台设备需要几个；允许 5 到 20 个。" },
        "stx-short": { "name": "定界符 0x02：请求，短地址", "note": "STX，主站发往现场设备，带 1 字节地址。从 HART 6 起只有命令 0 可以使用它。" },
        "stx-long": { "name": "定界符 0x82：请求，长地址", "note": "STX，主站发往现场设备，带 5 字节地址。下面的拆解逐位说明。" },
        "ack-long": { "name": "定界符 0x86：应答，长地址", "note": "ACK，现场设备发往主站。处于突发模式的设备会改发 0x81。" },
        "short": { "name": "短地址 0x80", "note": "位 7 = 1：来自主主站，这里是笔记本电脑，因为这条回路上没有别的设备讲 HART。手持器通常作为副主站（0）工作。低 6 位：轮询地址 0。" },
        "long": { "name": "长地址", "note": "5 字节。第一个字节的位 7：主主站（1）；位 6：突发模式（0）；然后是设备类型的 14 位 0x2213 和 3 字节设备 ID 0x0A5E31，都来自命令 0 的回答。同一类型的两台设备不会有相同的 ID。" },
        "cmd-0": { "name": "命令 0", "note": "读取唯一标识。任何厂商的 HART 设备都会回答。" },
        "cmd-3": { "name": "命令 3", "note": "读取动态变量和回路电流：先是电流，然后最多四个变量，各带单位。" },
        "cmd-40": { "name": "命令 40（0x28）", "note": "进入或退出固定电流模式。" },
        "count-0": { "name": "字节数：0", "note": "后面没有数据。" },
        "count-4": { "name": "字节数：4", "note": "后面是一个浮点数。" },
        "count-11": { "name": "字节数：11", "note": "2 个状态字节，然后是 9 字节数据。" },
        "response-ok": { "name": "响应码：0", "note": "成功。如果位 7 置位，这个字节就会改为报告通信错误，比如奇偶校验错误或校验字节错误。" },
        "status-ok": { "name": "设备状态：0", "note": "没有位置位：无故障、无更改、电流未固定、没有超限。" },
        "current": { "name": "回路电流：15.04 mA", "note": "0x4170A3D7，IEEE 754 浮点数，高位字节在前。" },
        "unit-bar": { "name": "单位代码 7：bar", "note": "HART 自己的单位表：7 是 bar，12 是 kPa，32 是 °C，39 是 mA。" },
        "pv": { "name": "主变量：27.6 bar", "note": "0x41DCCCCD。这台设备只有一个变量，所以回答到此为止。" },
        "fix-12": { "name": "固定电流：12.0 mA", "note": "0x41400000：4 到 20 mA 的中点。" },
        "fix-0": { "name": "固定电流：0", "note": "0 表示：退出固定电流模式，重新跟随测量值。" },
        "check": { "name": "校验字节", "note": "从定界符起所有字节的 XOR。在线路上每个字节还有自己的奇校验位。" },
        "d-long": { "name": "位 7，地址类型：1", "note": "1：5 字节长地址。0：1 字节轮询地址。" },
        "d-expansion": { "name": "位 6–5，扩展字节：00", "note": "地址后面没有扩展字节。" },
        "d-physical": { "name": "位 4–3，物理层：00", "note": "异步，逐字节，和 FSK 一样。" },
        "d-stx": { "name": "位 2–0，帧类型：010", "note": "STX：主站发往现场设备。110 是 ACK，即应答；001 是 BACK，即突发消息。" }
    },
    "devices": {
        "pt": "压力变送器 PT-101",
        "controller": "电厂控制器",
        "laptop": "带 HART 调制解调器的笔记本电脑"
    },
    "facts": {
        "standard": "FieldComm Group 的 HART 7；IEC 61158 的一部分。WirelessHART 即 IEC 62591",
        "between": "现场仪表（压力、温度、液位、流量、阀门定位器）与主站：控制系统的 HART 卡（主主站），或技术人员的手持器或笔记本电脑调制解调器（通常是副主站）",
        "transport": "与 4–20 mA 电流同在两根导线上的音调：1 用 1200 Hz，0 用 2200 Hz，1200 bit/s，8 个数据位加奇校验。另有经 UDP 和 TCP 5094 的 HART-IP",
        "security": "线路上没有：谁能夹到回路上，谁就能读取和修改设置。许多仪表有写保护开关，请使用它。较新的 HART-IP 加入了 TLS 和 DTLS",
        "speed": "每秒约两组问答；突发模式下设备自行发送，稍快一些。4–20 mA 数值本身从不中断"
    },
    "tips": [
        "HART 回路在电源和仪表之间至少需要约 230 Ω，通常就是 250 Ω 的输入电阻。没有它，接线再好，调制解调器也什么都听不到。",
        "在执行命令 40 之前先把控制回路切到手动：电流固定期间，控制器是在按一个不真实的压力动作。",
        "两个主站同时讲话，帧就会冲突。如果控制系统已经在回路上有 HART 卡，就把手持器设为副主站。",
        "HART 出现之前生产的模拟输入卡可能滤不掉这个音调。如果它的读数只在 HART 通信时抖动，请换用兼容 HART 的卡或加装 HART 滤波器。"
    ],
    "points": {
        "current": "回路电流",
        "pressure": "压力"
    },
    "timing": {
        "title": "检修期间的回路电流",
        "note": "这条线是回路电流，底部 4 mA，顶部 20 mA。HART 消息以平均值为零的 ±0.5 mA 音调叠加在上面，所以不会使它变动。只有命令 40 会，从 60 s 到 120 s。",
        "current": "回路电流",
        "hart": "HART",
        "identify": "命令 0 和 3",
        "fix": "命令 40：12 mA",
        "release": "命令 40：0"
    },
    "anatomy": {
        "delimiter": "定界符 0x82，逐位拆解"
    },
    "playground": {
        "encoder": "HART 发送浮点数时高位字节在前（ABCD）。输入一个值，看看以 bar 计的压力 27.6 是怎么传送的。"
    }
}
