{
    "intro": "调度中心之间如何交换实时数据：输电网运营商（TSO）与配电网运营商、电厂以及相邻的 TSO 之间。ICCP 也叫 TASE.2，运行在 MMS 之上。双方公司共同商定一张双边表，列明每个伙伴能读什么，由服务器强制执行。",
    "steps": {
        "connect": { "title": "连接与关联", "text": "DSO 的 ICCP 客户端经 VPN 向 TSO 服务器的 TCP 102 建立连接。然后 MMS 建立关联：客户端用 AP 标题报上自己的名字，服务器只接受出现在某张双边表里的名字。" },
        "check": { "title": "核对表 ID", "text": "客户端从服务器上自己的域里读取 Bilateral_Table_ID，与自己手里的副本比较。两者一致：双方依据的是同一份协议。" },
        "subscribe": { "title": "订阅报告", "text": "客户端在自己的域里创建数据集 DS_TIELINES：它想一起收到的那些值。传输集告诉服务器什么时候发送。客户端先要一个空闲的传输集（Next_DSTransfer_Set），然后写入设置：每 4 s 一次，有任何变化时立即发送。" },
        "interval": { "title": "每 4 s 报告", "text": "服务器每 4 秒用 InformationReport 发送整个数据集。没人请求，也没人应答。" },
        "change": { "title": "变化即报", "text": "变电站里联络线 2 的断路器分闸。服务器不等下一个周期，立即报告。潮流已转移到联络线 1。" },
        "denied": { "title": "表外数据", "text": "DSO 的一名调度员请求 GEN_K1_MW，即 TSO 一台发电机的出力。它不在 DSO_EAST 的双边表里，所以服务器返回访问错误，而不是数值。" }
    },
    "frames": {
        "connect": "建立 TCP 102 和 ISO 传输连接",
        "initiate-req": "我是 DSO_EAST：我们用 MMS 通信吧",
        "initiate-resp": "接受：你在我的双边表里",
        "blt-req": "你给我的双边表 ID 是什么？",
        "blt-resp": "DSOEAST-2026-03",
        "define-ds": "创建数据集 DS_TIELINES：TIE1_MW、TIE2_MW、TIE2_CB",
        "define-ok": "数据集已创建",
        "next-ts": "给我一个空闲的传输集",
        "next-ts-resp": "用 DSTS_07",
        "ts-start": "DSTS_07：每 4 s 及变化时发送 DS_TIELINES",
        "report-interval": "TIE1 212.4 MW，TIE2 36.2 MW，TIE2 断路器合位",
        "report-change": "TIE2 断路器分位：TIE1 248.9 MW，TIE2 0.0 MW",
        "denied-req": "GEN_K1_MW 是多少？",
        "denied-resp": "访问错误：不在你的表里"
    },
    "notes": {
        "connect": "先 TCP 连接 102 端口，再在上面建立 COTP 连接，与 IEC 61850 MMS 完全相同。两家公司之间通常把它放在 IPsec VPN 里，因为 ICCP 本身不做任何加密。",
        "initiate-req": "会话层、表示层和 ACSE 层包裹着 MMS Initiate。ACSE 携带双方的 AP 标题。服务器根据主叫的 AP 标题查出属于这个客户端的双边表，也就查出了它的域。",
        "initiate-resp": "不在任何双边表里的 AP 标题在这里就被拒绝，根本读不到数据。MMS 部分协商报文大小和服务。",
        "define-ds": "MMS DefineNamedVariableList，在域 DSO_EAST 中。用于传输集的数据集可以以三个特殊成员开头：Transfer_Set_Name、Transfer_Set_Time_Stamp 和 DSConditions_Detected，这样每份报告都说明是哪个传输集、在何时、因何发出的。",
        "define-ok": "服务器在创建列表之前，先把每个名字和双边表核对一遍。只要有一个名字客户端无权读取，请求就会失败。",
        "next-ts": "在域 DSO_EAST 中读取特殊变量 Next_DSTransfer_Set。每读一次，就从服务器的池子里分配出一个空闲的传输集。",
        "next-ts-resp": "客户端现在可以使用的传输集名称：DSTS_07。",
        "ts-start": "写入传输集的属性：DataSetName DSO_EAST/DS_TIELINES，Interval 4 s，条件 IntervalTimeOut 和 ObjectChange，Status 为 enabled。服务器确认写入，然后开始报告。",
        "report-interval": "一条无需确认的 MMS InformationReport，以数据集命名。它携带传输集的名称、时间、原因（周期到时）和每个值，每个值都带品质标志：有效、保持、可疑或无效。",
        "report-change": "因为有值变化（原因：对象变化），在两次周期报告之间发出。它同样没有应答，除非传输集被标为关键：那时客户端必须确认。",
        "denied-req": "读取 TSO 自己范围（VCC）内的一个值，不在域 DSO_EAST 中。其他伙伴也许可以读它，DSO_EAST 不行。",
        "denied-resp": "读取结果是 MMS 访问错误，而不是数值。解决办法不在软件里：两家公司把这个值加进表里，并提升表的 ID。"
    },
    "fields": {
        "tpkt-67": { "name": "TPKT", "note": "版本 3，然后是整条报文的长度：0x0043 = 67 字节。" },
        "tpkt-46": { "name": "TPKT", "note": "版本 3，然后是长度：0x002E = 46 字节。" },
        "cotp-dt": { "name": "COTP", "note": "一个数据单元（0xF0），是其报文的最后一个（0x80）。" },
        "session": { "name": "会话层", "note": "两个简短的会话头：给出令牌、数据传送。" },
        "presentation": { "name": "表示层", "note": "完全编码的数据，表示上下文 3：后面是 MMS。" },
        "confirmed-req": { "name": "确认请求", "note": "标签 A0，45 字节：一个需要应答的请求。" },
        "confirmed-resp": { "name": "确认响应", "note": "标签 A1，24 字节：应答。" },
        "invoke": { "name": "调用 ID 1", "note": "客户端选的一个编号。应答带同一个编号。" },
        "invoke-resp": { "name": "调用 ID 1", "note": "与请求编号相同：这是对它的应答。" },
        "read": { "name": "Read", "note": "标签 A4：MMS 的 Read 服务。" },
        "spec": { "name": "变量列表", "note": "只含一个变量的列表，按名字给出。" },
        "domain-specific": { "name": "域内名称", "note": "由两部分组成的名字：域和条目。" },
        "domain": { "name": "域", "note": "\"DSO_EAST\"：这个客户端在服务器上的域，以它的双边表命名。只给这个伙伴的值（ICC 范围）放在这里。" },
        "item": { "name": "条目", "note": "\"Bilateral_Table_ID\"：ICCP 服务器在每个客户端的域里都保存的一个变量。" },
        "results": { "name": "结果", "note": "结果列表，每个请求的变量对应一个。" },
        "blt-value": { "name": "可见字符串", "note": "标签 0x8A，15 个字符：DSOEAST-2026-03。客户端把它与自己表里的 ID 比较。如果不同，必须关闭关联。" }
    },
    "devices": {
        "dso": "DSO 调度中心",
        "dsovpn": "DSO VPN 路由器",
        "tsovpn": "TSO VPN 路由器",
        "tso": "TSO 调度中心",
        "sub": "联络变电站"
    },
    "facts": {
        "standard": "IEC 60870-6-503（服务）和 IEC 60870-6-802（对象）：TASE.2",
        "between": "调度中心 ↔ 调度中心：TSO、DSO、电厂、电力市场运营机构",
        "transport": "MMS 经 ISO 运行于 TCP 102（RFC 1006），通常放在 IPsec VPN 内",
        "security": "本身没有。Secure ICCP 增加了基于证书的 TLS（IEC 62351-3 和 -4）。",
        "model": "双边表、数据值、数据集、传输集"
    },
    "tips": [
        "双边表要两边同时修改。如果 Bilateral_Table_ID 不同，客户端会关闭关联，数据就断了。",
        "要检查品质标志，不能只看数值。标为保持或可疑的值是旧的或可疑的数，但在画面上看起来仍然正常。",
        "约定好单位和正负号。TSO 送往 DSO 的 212.4 MW，在 DSO 自己的 SCADA 里可能是 −212.4 MW。把方向写进表里。",
        "ICCP 本身没有安全机制。把它放在 VPN 里，或使用 Secure ICCP，绝不要把 102 端口开放到互联网。"
    ],
    "points": {
        "blt": "表 ID",
        "tie1": "联络线 1 潮流",
        "tie2": "联络线 2 潮流",
        "cb2": "联络线 2 断路器"
    },
    "values": {
        "closed": "合位",
        "open": "分位"
    },
    "timing": {
        "title": "传输集何时报告",
        "note": "服务器每 4 s 报告一次 DS_TIELINES（周期），有值变化时立即报告（对象变化）。传输集还可以要求完整性检查：无论发生什么，每隔几分钟发一份完整报告。启动传输集之后，客户端再也不用请求。",
        "dso": "DSO 客户端",
        "interval": "周期报告",
        "change": "变化报告",
        "start": "Status = enabled",
        "every-4s": "每 4 s",
        "tie2-open": "TIE2_CB 分闸"
    },
    "playground": {
        "file": "一张双边表，大致是其中一方保存的样子（虚构的：每个厂家格式不同）。两家公司保存的内容相同。",
        "table": "表的名称。在服务器上，它也是客户端的域：DSO_EAST。",
        "table-id": "双方商定的版本。每次建立关联后，客户端都会从服务器读取它。",
        "client-ap": "客户端的 AP 标题（下面是它的 AE 限定词）：服务器靠它知道是谁在呼叫。",
        "blocks": "双方使用的一致性块：1 为基本服务，2 为变化报告。",
        "read": "DSO 可以读取的值。它们放在 DSO 的域 DSO_EAST 中（ICC 范围）。其他任何值都会返回访问错误。",
        "data-value": "Data_RealQ：带品质标志的浮点数。",
        "state": "Data_State：分位或合位这类状态，带品质标志。",
        "write": "什么都不能写：DSO 无法修改 TSO 的值。",
        "devices": "不允许设备控制（块 5）：没有列出任何设备，所以 DSO 无法操作 TSO 的断路器。",
        "transfer-sets": "这个客户端同时可以使用多少个传输集。"
    }
}
