{
    "intro": "GOOSE هو الطريقة التي تأمر بها مرحّلات الحماية، أي الأجهزة التي تفتح القاطع حين يقع عطل على الخط، بعضها بعضًا بالفصل خلال ميلي ثوانٍ معدودة. يعمل عبر شبكة محطة التحويل بدلًا من الأسلاك النحاسية. ينشر المرحّل بياناته إلى عنوان بث متعدد (multicast): رسالة واحدة يسمعها كل جهاز على الشبكة. ويشترك في البيانات كل مرحّل يحتاج إليها. لا أحد يرد، لذا يكرر الناشر كل تغيير، بسرعة في البداية ثم بإيقاع أبطأ.",
    "plain": "حين يتعطل خط كهرباء، يجب أن تتصرف أجهزة السلامة في محطة التحويل خلال بضعة أجزاء من الألف من الثانية. تعمل هذه الرسالة كإنذار حريق تسمعه كل الغرف: جهاز واحد يعلن الخبر مرة واحدة للجميع، والأجهزة المعنية تتصرف بناءً عليه. لا أحد يرد، لذا يكرر المرسل النداء عدة مرات، بسرعة في البداية، ليتأكد من أنه سُمع.",
    "steps": {
        "heartbeat": { "title": "كل شيء على ما يرام", "text": "لا خلل. في كل ثانية يكرر المرحّل حالته الأخيرة لكل من يستمع. تخبر نبضة الحياة هذه المشتركين بأن المرحّل والشبكة لا يزالان يعملان." },
        "fault": { "title": "قِصَر", "text": "قِصَر على المغذّي F1، أحد الخطوط الخارجة من محطة التحويل. يقيس المرحّل 2.8 kA. فيغلق تماس الفصل، وهو إشارة سلكية تجعل القاطع Q1 يُفتح." },
        "publish": { "title": "إعلان الفصل", "text": "في اللحظة نفسها يرسل المرحّل حالته الجديدة إلى كل مشترك. يزداد رقم الحالة (stNum) بواحد. ويعود رقم التسلسل (sqNum)، الذي يعدّ نسخ الحالة الواحدة، إلى 0." },
        "repeat": { "title": "التكرار السريع", "text": "لا يرد أي مشترك على GOOSE، لذا يرسل المرحّل الرسالة نفسها مجددًا بعد 2 ms من التغيير، ثم عند 4 و8 و16 ms، وهكذا، حتى يعود إلى مرة واحدة في الثانية." },
        "act": { "title": "المشتركون يستجيبون", "text": "يراقب المرحّل F2 PROT القاطع Q1 تحسبًا لفشله. فيبدأ مؤقّتًا: إذا لم يُفتح Q1 حين ينتهي المؤقّت، فصل F2 PROT القواطع الأخرى التي تغذّي العطل. وتمرّر البوابة أمر الفصل إلى SCADA، نظام مركز التحكم." },
        "open": { "title": "القاطع يُفتح", "text": "بعد 48 ms من الفصل يصبح Q1 مفتوحًا ويتوقف تيار العطل." }
    },
    "frames": {
        "heartbeat": "لا فصل حتى الآن (نبضة حياة)",
        "trip-wire": "غذِّ ملف الفصل في Q1",
        "event": "فصل! Tr.general = TRUE",
        "repeat": "فصل، مرة أخرى (النسخة 1)",
        "to-scada": "فصل القاطع Q1، مع وقته",
        "opened": "القاطع Q1 مفتوح"
    },
    "notes": {
        "trip-wire": "سلك نحاسي، لا رسالة شبكية: يغلق المرحّل تماسًا فيسري التيار في ملف الفصل بالقاطع.",
        "to-scada": "هذا IEC 104، لا GOOSE: تترجم البوابة بين الاثنين. ودرس IEC 104 يعرض هذه البايتات.",
        "opened": "تماس مساعد، وهو مفتاح يتحرك مع القاطع، يخبر المرحّل بأن القاطع فُتح."
    },
    "fields": {
        "dst": { "name": "الوجهة", "note": "عنوان بث متعدد من النطاق الذي يخصصه IEC 61850 لرسائل GOOSE (01-0C-CD-01-…). كل جهاز على الشبكة يسمعه، لكن المشتركين وحدهم يحتفظون به." },
        "src": { "name": "المصدر", "note": "عنوان MAC الخاص بالمرحّل." },
        "vlan": { "name": "وسم VLAN", "note": "القيمة 0x8100، ثم الأولوية 4 وVLAN 10. تتيح الأولوية للمبدّلات إرسال الإطار قبل حركة البيانات الأخرى." },
        "ethertype": { "name": "EtherType", "note": "القيمة 0x88B8 تعني GOOSE. لا IP ولا TCP في هذا الإطار." },
        "appid": { "name": "APPID", "note": "القيمة 0x0001: معرّف لتدفق الرسائل هذا. يرشّح المشتركون الإطارات بحسبه." },
        "length": { "name": "الطول", "note": "115 بايتًا، من APPID حتى النهاية." },
        "reserved": { "name": "محجوز", "note": "حقلان محجوزان، صفر هنا. يستخدمهما IEC 62351-6 حين يكون الإطار موقّعًا." },
        "pdu": { "name": "رسالة GOOSE", "note": "القيمة 0x61 تبدأ الرسالة، ويليها 105 بايتات (0x69). كل حقل بعدها وسم وطول وقيمة." },
        "gocbref": { "name": "gocbRef", "note": "الوسم 0x80، وطوله 25 بايتًا: اسم كتلة التحكم التي ترسل هذه الرسالة، F1PROTLD0/LLN0$GO$gcbTrip." },
        "tal": { "name": "مدة الصلاحية", "note": "2000 ms. إذا لم تصل أي نسخة خلال هذه المدة، عدّ المشتركون البيانات غير صالحة." },
        "datset": { "name": "datSet", "note": "مجموعة البيانات: قائمة القيم التي تحملها هذه الرسالة، F1PROTLD0/LLN0$dsTrip." },
        "goid": { "name": "goID", "note": "F1PROT_Trip: معرّف يستطيع المشتركون التحقق منه." },
        "t-old": { "name": "t", "note": "متى تغيرت البيانات آخر مرة: 08:00:00 اليوم، بتوقيت UTC. نبضة الحياة تحتفظ بوقت آخر تغيير." },
        "t-event": { "name": "t", "note": "متى تغيرت البيانات: 10:41:07.232 UTC. أربعة بايتات (4) للثواني، و3 لأجزاء الثانية، و1 لجودة الساعة." },
        "stnum-12": { "name": "stNum 12", "note": "رقم الحالة: لا يزال 12، فالبيانات لم تتغير." },
        "stnum-13": { "name": "stNum 13", "note": "زاد رقم الحالة بواحد: تغيرت البيانات." },
        "sqnum-3": { "name": "sqNum 3", "note": "يعدّ رقم التسلسل نسخ الحالة الواحدة بدءًا من 0: هذه النسخة الرابعة." },
        "sqnum-0": { "name": "sqNum 0", "note": "النسخة الأولى من الحالة الجديدة." },
        "sqnum-1": { "name": "sqNum 1", "note": "الحالة نفسها، مُرسلة مرة أخرى." },
        "simulation": { "name": "simulation", "note": "خطأ (False). القيمة True تَسِم رسائل الاختبار، فيتجاهلها المشتركون ما لم يكونوا في وضع الاختبار." },
        "confrev": { "name": "confRev 1", "note": "مراجعة الإعداد. يجب أن تطابق المراجعة التي ضُبط عليها المشترك." },
        "ndscom": { "name": "ndsCom", "note": "يحتاج إلى تشغيل أولي: false. والقيمة true تعني أن إعداد الناشر غير مكتمل." },
        "entries": { "name": "المدخلات", "note": "قيمتان (2) في مجموعة البيانات." },
        "data-idle": { "name": "allData", "note": "القيم: Tr.general = FALSE (لا فصل)، وجودتها: جيدة." },
        "data-trip": { "name": "allData", "note": "القيم: Tr.general = TRUE (فصل!)، وجودتها: جيدة." },
        "a-ied": { "name": "IED", "note": "اسم الجهاز في ملف SCL." },
        "a-ld": { "name": "الجهاز المنطقي", "note": "LD0: جهاز منطقي، أي مجموعة من الوظائف داخل جهاز IED." },
        "a-ln": { "name": "العقدة المنطقية", "note": "LLN0: العقدة المنطقية للجهاز نفسه، حيث تقيم كتل التحكم." },
        "a-fc": { "name": "القيد الوظيفي", "note": "GO: ما يلي كتلة تحكم GOOSE." },
        "a-cb": { "name": "كتلة التحكم", "note": "gcbTrip: اسم كتلة التحكم." }
    },
    "devices": {
        "q1": "القاطع Q1",
        "f1prot": "F1 PROT",
        "f2prot": "F2 PROT",
        "switch": "مبدّل المحطة",
        "hmi": "واجهة HMI للمحطة",
        "gateway": "البوابة",
        "scada": "SCADA"
    },
    "facts": {
        "standard": "IEC 61850-8-1",
        "between": "مرحّل واحد ← كل مرحّل ووحدة تحكم وبوابة مشتركة",
        "transport": "بث Ethernet متعدد، بلا IP",
        "frames": "رسالة واحدة تتكرر: لا طلبات ولا إجابات",
        "speed": "يجب أن يصل أمر الفصل خلال 3 ms (IEC 61850-5، النوع 1A)"
    },
    "tips": [
        "يتحقق المشترك من gocbRef وAPPID ومجموعة البيانات ومراجعة الإعداد. إذا اختلف أي منها عن إعداده، تجاهل الإطار دون أن يقول شيئًا.",
        "لا عنوان IP لرسائل GOOSE، لذا تُسقطها الموجّهات. للوصول إلى محطة تحويل أخرى تحتاج إلى R-GOOSE.",
        "اختبر مع رفع علَم simulation ووضع المشترك في وضع الاختبار. وإلا فإن أمر فصل تجريبيًا يفتح قاطعًا حقيقيًا.",
        "يجب أن يحافظ كل مبدّل في الطريق على وسم VLAN وأولويته. المبدّل الذي ينزعه قد يؤخر أمر الفصل خلف حركة بيانات أخرى."
    ],
    "points": {
        "tr": "الفصل",
        "stnum": "رقم الحالة",
        "sqnum": "رقم التسلسل"
    },
    "anatomy": {
        "gocbref": "اسم كتلة التحكم في GOOSE، وكيف ينتقل"
    },
    "timing": {
        "title": "لماذا لا ينتظر GOOSE أي إجابة",
        "note": "لا إقرار في GOOSE. يكرر الناشر كل تغيير بسرعة، ثم يتباطأ حتى إيقاع نبضة الحياة. إذا لم يسمع المشترك شيئًا خلال مدة الصلاحية، عدّ البيانات غير صالحة. أزمنة التكرار هنا نموذجية، ولكل مورّد أزمنته.",
        "publisher": "F1 PROT",
        "event": "stNum 12 → 13",
        "repeats": "sqNum 1, 2, 3 …",
        "heartbeat": "نبضة حياة"
    },
    "singleLine": {
        "title": "المخطط أحادي الخط لقضيب التوزيع 34.5 kV",
        "bus": "34.5 kV · القضيب A",
        "transformer": "TR1 · 154/34.5 kV",
        "open": "مفتوح",
        "fault": "عطل · 2.8 kA",
        "station": "ناقل المحطة · Ethernet",
        "f1": "F1 · محطة شمسية",
        "f2": "F2 · بطارية",
        "f3": "F3 · تغذية المحطة"
    },
    "playground": {
        "scl": "ملف SCL لمحطة التحويل. ابحث عن كتلة تحكم GOOSE في F1PROT، ومجموعة بياناتها، وعنوان MAC وAPPID اللذين ترسل إليهما. ثم ابحث عن مدخل F2PROT الذي يستمع إليها."
    }
}
