{
    "intro": "GOOSEは、保護リレー（線路に事故があると遮断器を開く装置）どうしが、数ミリ秒でトリップを伝え合うしくみです。銅線の代わりに変電所ネットワークを通ります。リレーは自分のデータをマルチキャストアドレスへパブリッシュします。ネットワーク上のすべての機器が聞く1つのメッセージです。そのデータを必要とするリレーは、すべてそれをサブスクライブします。誰も応答しないので、パブリッシャは変化を最初は速く、やがてゆっくりと繰り返し送ります。",
    "plain": "送電線に事故が起きると、変電所の安全装置は1000分の数秒以内に反応しなければなりません。このメッセージは、すべての部屋に聞こえる火災報知器のようなものです。1台の装置が全員に向けて一度知らせを叫び、関係のある装置がそれに従って動きます。誰も返事をしないので、送り手は確実に届くよう、最初は素早く何度も呼びかけを繰り返します。",
    "steps": {
        "heartbeat": { "title": "異常なし", "text": "異常はありません。リレーは1秒ごとに、聞いている相手すべてに最後の状態を繰り返し送ります。このハートビートが、リレーとネットワークがまだ動いていることをサブスクライバに伝えます。" },
        "fault": { "title": "短絡", "text": "変電所から出る線路の1つ、フィーダF1で短絡が起きます。リレーは2.8 kAを計測し、トリップ接点を閉じます。遮断器Q1を開かせる、配線による信号です。" },
        "publish": { "title": "トリップを知らせる", "text": "同時に、リレーは新しい状態をすべてのサブスクライバに送ります。状態番号（stNum）が1つ増えます。1つの状態のコピーを数えるシーケンス番号（sqNum）は0に戻ります。" },
        "repeat": { "title": "高速で再送", "text": "GOOSEにはどのサブスクライバも応答しないので、リレーは変化から2 ms後に同じメッセージを再び送り、続いて4、8、16 ms…と間隔を広げ、やがて1秒に1回に戻ります。" },
        "act": { "title": "サブスクライバの反応", "text": "F2 PROTは、Q1が動作しない場合に備えて遮断器Q1を見張っています。タイマを起動し、時間切れまでにQ1が開かなければ、事故点に電力を送るほかの遮断器をトリップさせます。ゲートウェイはトリップを、制御所のシステムであるSCADAに中継します。" },
        "open": { "title": "遮断器が開放", "text": "トリップから48 ms後、Q1が開放され、事故電流が止まります。" }
    },
    "frames": {
        "heartbeat": "まだトリップなし（ハートビート）",
        "trip-wire": "Q1のトリップコイルを励磁",
        "event": "トリップ！Tr.general = TRUE",
        "repeat": "トリップ、再送（コピー1）",
        "to-scada": "Q1がトリップ、時刻付き",
        "opened": "Q1は開放"
    },
    "notes": {
        "trip-wire": "ネットワークのメッセージではなく銅線です。リレーが接点を閉じ、遮断器のトリップコイルに電流が流れます。",
        "to-scada": "これはGOOSEではなくIEC 104です。ゲートウェイが両者を変換します。このバイトはIEC 104のレッスンで見られます。",
        "opened": "補助接点（遮断器と連動して動くスイッチ）が、遮断器が開いたことをリレーに伝えます。"
    },
    "fields": {
        "dst": { "name": "宛先", "note": "IEC 61850がGOOSE用に確保している範囲（01-0C-CD-01-…）のマルチキャストアドレスです。ネットワーク上のすべての機器に届きますが、受け取るのはサブスクライバだけです。" },
        "src": { "name": "送信元", "note": "リレー自身のMACアドレス。" },
        "vlan": { "name": "VLANタグ", "note": "0x8100、続いて優先度4とVLAN 10。優先度があるので、スイッチはこのフレームを他のトラフィックより先に送れます。" },
        "ethertype": { "name": "EtherType", "note": "0x88B8はGOOSEを表します。このフレームにはIPもTCPもありません。" },
        "appid": { "name": "APPID", "note": "0x0001：このメッセージストリームのID。サブスクライバはこれで絞り込みます。" },
        "length": { "name": "長さ", "note": "APPIDから末尾までの115バイト。" },
        "reserved": { "name": "予約", "note": "予約フィールドが2つで、ここでは0です。フレームに署名するときにIEC 62351-6が使います。" },
        "pdu": { "name": "GOOSEメッセージ", "note": "0x61でメッセージが始まり、105バイト（0x69）が続きます。その後の各フィールドは、タグ、長さ、値の組です。" },
        "gocbref": { "name": "gocbRef", "note": "タグ0x80、25バイト：このメッセージを送る制御ブロックの名前、F1PROTLD0/LLN0$GO$gcbTrip。" },
        "tal": { "name": "生存許容時間", "note": "2000 ms。この時間内に次のコピーが届かなければ、サブスクライバはデータを無効とみなします。" },
        "datset": { "name": "datSet", "note": "データセット：このメッセージが運ぶ値のリスト、F1PROTLD0/LLN0$dsTrip。" },
        "goid": { "name": "goID", "note": "F1PROT_Trip：サブスクライバが照合できるID。" },
        "t-old": { "name": "t", "note": "データが最後に変化した時刻：今日の08:00:00 UTC。ハートビートは最後の変化の時刻を保ちます。" },
        "t-event": { "name": "t", "note": "データが変化した時刻：10:41:07.232 UTC。秒が4バイト、秒の小数部が3バイト、時刻品質が1バイトです。" },
        "stnum-12": { "name": "stNum 12", "note": "状態番号：12のままなので、データは変わっていません。" },
        "stnum-13": { "name": "stNum 13", "note": "状態番号が1つ増えました：データが変化しています。" },
        "sqnum-3": { "name": "sqNum 3", "note": "シーケンス番号は1つの状態のコピーを0から数えます。これは4つ目のコピーです。" },
        "sqnum-0": { "name": "sqNum 0", "note": "新しい状態の最初のコピー。" },
        "sqnum-1": { "name": "sqNum 1", "note": "同じ状態の再送。" },
        "simulation": { "name": "simulation", "note": "偽。真は試験用メッセージの印で、サブスクライバは試験モードでない限り無視します。" },
        "confrev": { "name": "confRev 1", "note": "設定リビジョン。サブスクライバに設定されたものと一致しなければなりません。" },
        "ndscom": { "name": "ndsCom", "note": "要コミッショニング：偽。真なら、パブリッシャの設定が未完了という意味です。" },
        "entries": { "name": "エントリ数", "note": "データセット内の値は2つ。" },
        "data-idle": { "name": "allData", "note": "値：Tr.general = FALSE（トリップなし）と、その品質：良好。" },
        "data-trip": { "name": "allData", "note": "値：Tr.general = TRUE（トリップ！）と、その品質：良好。" },
        "a-ied": { "name": "IED", "note": "SCLファイル内での機器の名前。" },
        "a-ld": { "name": "論理デバイス", "note": "LD0：論理デバイス。IEDの中の機能のグループです。" },
        "a-ln": { "name": "論理ノード", "note": "LLN0：機器そのものを表す論理ノード。制御ブロックはここにあります。" },
        "a-fc": { "name": "機能制約", "note": "GO：この後はGOOSE制御ブロックです。" },
        "a-cb": { "name": "制御ブロック", "note": "gcbTrip：制御ブロックの名前。" }
    },
    "devices": {
        "q1": "遮断器 Q1",
        "f1prot": "F1 PROT",
        "f2prot": "F2 PROT",
        "switch": "構内スイッチ",
        "hmi": "変電所HMI",
        "gateway": "ゲートウェイ",
        "scada": "SCADA"
    },
    "facts": {
        "standard": "IEC 61850-8-1",
        "between": "1台のリレー → サブスクライブするすべてのリレー、制御装置、ゲートウェイ",
        "transport": "Ethernetマルチキャスト、IPなし",
        "frames": "1つのメッセージを繰り返すだけ：要求も応答もなし",
        "speed": "トリップは3 ms以内に届く必要があります（IEC 61850-5、タイプ1A）"
    },
    "tips": [
        "サブスクライバはgocbRef、APPID、データセット、設定リビジョンを照合します。どれか1つでも設定と違えば、何も知らせずにフレームを無視します。",
        "GOOSEにはIPアドレスがないので、ルータで破棄されます。別の変電所に届けるにはR-GOOSEが必要です。",
        "試験はsimulationフラグを立て、サブスクライバを試験モードにして行ってください。そうしないと、試験のトリップで本物の遮断器が開放されます。",
        "経路上のすべてのスイッチがVLANタグとその優先度を保つ必要があります。タグを外すスイッチがあると、トリップが他のトラフィックの後ろで遅れることがあります。"
    ],
    "points": {
        "tr": "トリップ",
        "stnum": "状態番号",
        "sqnum": "シーケンス番号"
    },
    "anatomy": {
        "gocbref": "GOOSE制御ブロックの名前と、その送られ方"
    },
    "timing": {
        "title": "GOOSEが応答を待たない理由",
        "note": "GOOSEには確認応答がありません。パブリッシャは変化を素早く繰り返し、だんだん間隔を広げてハートビートに戻ります。生存許容時間内に何も届かなければ、サブスクライバはデータを無効とします。ここに示した再送間隔は代表的なもので、実際はベンダーごとに異なります。",
        "publisher": "F1 PROT",
        "event": "stNum 12 → 13",
        "repeats": "sqNum 1, 2, 3 …",
        "heartbeat": "ハートビート"
    },
    "singleLine": {
        "title": "34.5 kV母線の単線結線図",
        "bus": "34.5 kV · A母線",
        "transformer": "TR1 · 154/34.5 kV",
        "open": "開放",
        "fault": "事故 · 2.8 kA",
        "station": "ステーションバス · Ethernet",
        "f1": "F1 · 太陽光発電所",
        "f2": "F2 · 蓄電池",
        "f3": "F3 · 所内電源"
    },
    "playground": {
        "scl": "変電所のSCLファイルです。F1PROTのGOOSE制御ブロックと、そのデータセット、送信先のMACアドレスとAPPIDを探してください。次に、それを受信するF2PROTの入力を探してみましょう。"
    }
}
