{
    "intro": "マージングユニットは、ベイの変流器と計器用変圧器のすぐ隣に置かれます。それらを1秒に4000回計測し、サンプルの組ごとにEthernetフレームとしてプロセスバスへパブリッシュします。保護リレーはこれをサブスクライブし、変成器からの銅線の代わりにこのサンプルで動作します。",
    "steps": {
        "sync": { "title": "時刻同期", "text": "PTPクロックが、マージングユニットとリレーの時刻を約1マイクロ秒の精度で合わせます。マージングユニットはこのクロックに合わせてサンプリングします。毎秒の始まりがサンプル0です。" },
        "sample": { "title": "ストリーム送信", "text": "マージングユニットは250 µsごとに、8つの値を入れたフレームを1つ送ります。3相の電流、中性線電流、3相の電圧、中性点電圧です。どの値も実効値ではなく、波形上の一瞬の値です。" },
        "gap": { "title": "サンプル欠落", "text": "フレームは次々と届き、それぞれsmpCntが1つずつ進みます。ところが1236の次が1238です。フレーム1237が途中で失われました。リレーはこの欠落に気づきます。1つの欠落なら補えますが、いくつも続けて欠けると、そのサンプルを必要とする機能をブロックします。" },
        "unsync": { "title": "クロック喪失", "text": "PTPクロックが故障します。マージングユニットはしばらく自分の発振器で時刻を保ち、その後smpSynchを0にします。このリレーはこのマージングユニットしか使わないので、保護を続けたまま警報を出します。母線差動や回線差動のように複数のマージングユニットを比べる保護なら、ブロックされます。" },
        "fault": { "title": "事故発生", "text": "F1でA相地絡が起きました。サンプルにはA相の2.8 kAと中性線の電流が現れます。リレーの過電流保護がトリップし、マージングユニットへGOOSEメッセージを返します。マージングユニットはQ1のトリップ接点を閉じます。" },
        "open": { "title": "遮断器が開放", "text": "事故から80 ms後、Q1が開放されます。サンプルの電流はほぼゼロになり、リレーはトリップを復帰させます。" }
    },
    "frames": {
        "ptp-sync": "これが正確な時刻です",
        "sv-0": "サンプル0：IA 531.57 A、VA 28 169.13 V …",
        "sv-gap": "サンプル1238（1237は届かず）",
        "sv-unsync": "サンプル2650、同期していない",
        "sv-fault": "サンプル3127：IA −3796.73 A",
        "goose-trip": "Q1をトリップ！",
        "trip-wire": "Q1のトリップコイルを励磁",
        "sv-open": "F1に電流なし"
    },
    "notes": {
        "ptp-sync": "電力プロファイル（IEC 61850-9-3）のPTPは、1秒に1回Syncをマルチキャストで送ります。各スイッチはフレームが内部で待たされた時間を書き加えるので、どの機器もその分を補正できます。詳しくはPTPのレッスンで説明しています。",
        "goose-trip": "プロセスバス上の、リレーからマージングユニットへのGOOSEメッセージです。GOOSEのレッスンで1つを分解しています。",
        "trip-wire": "ネットワークのメッセージではなく銅線です。このマージングユニットは、変成器からの入力の隣に、遮断器への出力も備えています。",
        "sv-open": "前と同じ形のフレームで、smpCntは3447です。IA、IB、ICはほぼ0：Q1が開放されました。"
    },
    "fields": {
        "dst": { "name": "宛先", "note": "IEC 61850がサンプル値用に確保している範囲（01-0C-CD-04-…）のマルチキャストアドレスです。サブスクライバはすべてこれを受信します。" },
        "src": { "name": "送信元", "note": "マージングユニット自身のMACアドレス。" },
        "vlan": { "name": "VLANタグ", "note": "0x8100、続いて優先度4とVLAN 20（プロセスバスのVLAN）。" },
        "ethertype": { "name": "EtherType", "note": "0x88BAはサンプル値を表します。このフレームにはIPもTCPもありません。" },
        "appid": { "name": "APPID", "note": "0x4000：9-2 LEプロファイルが使う範囲（0x4000〜0x7FFF）の最初の値です。" },
        "length": { "name": "長さ", "note": "APPIDから末尾までの106バイト。" },
        "reserved": { "name": "予約", "note": "予約フィールドが2つで、ここでは0です。" },
        "savpdu": { "name": "savPdu", "note": "タグ0x60でメッセージが始まります。長さも0x60：96バイトが続きます。" },
        "noasdu": { "name": "noASDU", "note": "1：このフレームにはサンプルの組（ASDU）が1つ。1サイクル80サンプルでは、サンプルごとに専用のフレームになります。" },
        "seqasdu": { "name": "seqASDU", "note": "タグ0xA2：ASDUのリスト、91バイト。" },
        "asdu": { "name": "ASDU", "note": "タグ0x30：サンプル1組、89バイト。" },
        "svid": { "name": "svID", "note": "「F1MUSV01」：SCLファイルで設定したこのストリームの名前です。リレーが照合します。" },
        "smpcnt-0": { "name": "smpCnt 0", "note": "サンプルカウンタ：0、この1秒の最初のサンプルです。3999まで数えたら0に戻ります。" },
        "smpcnt-1238": { "name": "smpCnt 1238", "note": "0x04D6 = 1238。リレーが最後に受け取ったフレームは1236なので、サンプル1237が欠けています。" },
        "smpcnt-2650": { "name": "smpCnt 2650", "note": "0x0A5A = 2650。マージングユニットは今も0から3999まで数えていますが、自分の発振器が基準です。0はもう秒の始まりと一致しません。" },
        "smpcnt-3127": { "name": "smpCnt 3127", "note": "0x0C37 = 3127。" },
        "confrev": { "name": "confRev 1", "note": "設定リビジョン。リレーに設定されたものと一致しなければなりません。" },
        "synch-1": { "name": "smpSynch 1", "note": "同期中：サンプルは共通のクロックに合わせて取られています。" },
        "synch-0": { "name": "smpSynch 0", "note": "非同期。このストリームを他と組み合わせるリレーは、各サンプルが同じ瞬間に取られたと確信できません。" },
        "seqdata": { "name": "seqData", "note": "タグ0x87、64バイト：4バイトの値が8つ、それぞれに4バイトの品質が続きます。" },
        "ia": { "name": "IA", "note": "0x00081C72 = 531 570 mA：531.57 A。1カウントは1 mAです。" },
        "ib": { "name": "IB", "note": "0xFFF96344 = −433 340 mA：−433.34 A。値は符号付きで、FF…は負の数です。" },
        "ic": { "name": "IC", "note": "−98.23 A。" },
        "in": { "name": "IN", "note": "中性線電流：0。健全なフィーダでは、IA + IB + ICはゼロになります。" },
        "va": { "name": "VA", "note": "0x002AFB91 = 2 816 913 × 10 mV：28 169.13 V。A相は波形の頂点にあります（34.5 kV ÷ √3 × √2）。1カウントは10 mVです。" },
        "vb": { "name": "VB", "note": "−14 084.57 V。" },
        "vc": { "name": "VC", "note": "−14 084.56 V。" },
        "vn": { "name": "VN", "note": "中性点電圧：0。健全な系統では、VA + VB + VCはゼロになります。" },
        "q": { "name": "品質", "note": "良好：フラグは1つも立っていません。下位2ビットが有効性を表し、01は無効、11は疑問です。" },
        "x-ia": { "name": "IA", "note": "A相電流：最初のフレームと同じく、符号付きのmA単位のカウント。" },
        "x-ib": { "name": "IB", "note": "B相電流、mA単位。" },
        "x-ic": { "name": "IC", "note": "C相電流、mA単位。" },
        "x-in": { "name": "IN", "note": "中性線電流、mA単位：フィーダが健全なら0。" },
        "x-va": { "name": "VA", "note": "A相電圧：符号付きの10 mV単位のカウント。" },
        "x-vb": { "name": "VB", "note": "B相電圧、10 mV単位。" },
        "x-vc": { "name": "VC", "note": "C相電圧、10 mV単位。" },
        "x-vn": { "name": "VN", "note": "中性点電圧、10 mV単位：系統が健全なら0。" },
        "ia-f": { "name": "IA", "note": "0xFFC61104 = この瞬間の−3796.73 A。実効値では2.8 kAで、負荷電流の7倍です。" },
        "ib-f": { "name": "IB", "note": "−83.61 A：B相はまだ負荷電流を流しています。" },
        "ic-f": { "name": "IC", "note": "526.32 A：C相はまだ負荷電流を流しています。" },
        "in-f": { "name": "IN", "note": "−3354.02 A。3相の和がもうゼロになりません。電流が大地を流れています。" },
        "va-f": { "name": "VA", "note": "0xFFFA62AA = −3679.58 V：この瞬間にA相が本来示す値の4分の1です。事故はA相で起きています。" },
        "vb-f": { "name": "VB", "note": "−13 441.15 V。" },
        "vc-f": { "name": "VC", "note": "28 159.48 V。" },
        "vn-f": { "name": "VN", "note": "11 038.75 V：もうゼロではありません。" }
    },
    "devices": {
        "ctvt": "F1のCT · VT",
        "q1": "遮断器 Q1",
        "mu": "F1 MU",
        "switch": "スイッチ",
        "relay": "F1 PROT",
        "clock": "PTPクロック"
    },
    "facts": {
        "standard": "IEC 61850-9-2、9-2 LEプロファイル（現在はIEC 61869-9）",
        "between": "マージングユニット → 保護リレー、メーター、記録装置",
        "transport": "プロセスバス上のEthernetマルチキャスト、IPなし",
        "frames": "1本のストリームのみ、要求も応答もなし：50 Hzで毎秒4000フレーム、60 Hzで4800フレーム",
        "speed": "マージングユニット1台あたり約5 Mbit/s"
    },
    "tips": [
        "リレーはsvID、confRev、APPID、宛先MACを照合します。どれか1つでも設定と違えばストリームを捨てるので、保護は何も見えなくなります。",
        "スイッチのポートごとにストリームの数を数えておきましょう。9-2 LEのストリームは1本で約5 Mbit/sを使います。すべてのストリームをすべての機器にフラッディングするポートは、あふれてしまいます。",
        "新しいマージングユニットはIEC 61869-9に従い、毎秒4800サンプル、1フレームに2つのASDUを送ります。リレー側も同じプロファイルを想定している必要があります。",
        "第2版では、smpSynch 2はGPSなどのグローバルクロック、1はローカルクロックを表します。運用開始の前に、リレーがどちらを受け付けるか確認してください。"
    ],
    "points": {
        "smpcnt": "サンプルカウンタ",
        "synch": "同期状態",
        "ia": "A相電流（このサンプル）"
    },
    "values": {
        "gap": "1238（1237が欠落）"
    },
    "timing": {
        "title": "1サイクルに80サンプル",
        "note": "50 Hzの1サイクルは20 msです。マージングユニットはこれを250 µsごとに80回サンプリングし、サンプルごとに専用のフレームで送ります。リレーはこの階段状の値から波形を組み立て直します。",
        "va": "サンプリングされたVA",
        "frames": "SVフレーム",
        "smp0": "smpCnt 0",
        "smp40": "smpCnt 40"
    },
    "singleLine": {
        "title": "34.5 kV母線の単線結線図",
        "bus": "34.5 kV · A母線",
        "transformer": "TR1 · 154/34.5 kV",
        "open": "開放",
        "fault": "事故 · 2.8 kA",
        "station": "ステーションバス · Ethernet",
        "process": "プロセスバス · Ethernet",
        "f1": "F1 · 架空送電線",
        "f2": "F2 · 所内電源"
    },
    "playground": {
        "scl": "プロセスバスのSCLファイルです。F1MUMU01を開いてください。制御ブロックMSVCB01が、データセットPhsMeas1を01-0C-CD-04-00-01へ送っています。1カウントが1 mAである理由はTCTR1.Amp.sVCにあります。F1PROTでは、PTOC1の入力を見ると、リレーが何をサブスクライブしているかがわかります。"
    }
}
