{
    "intro": "머징 유닛은 베이의 변류기와 계기용 변압기 바로 옆에 있어요. 1초에 4000번 측정하고, 샘플 묶음 하나하나를 프로세스 버스에 이더넷 프레임으로 발행해요. 보호 계전기는 이를 구독해서, 변성기에서 오는 구리선 대신 이 샘플로 동작해요.",
    "steps": {
        "sync": { "title": "동기화", "text": "PTP 클럭이 머징 유닛과 계전기의 시각을 약 1마이크로초 정확도로 맞춰요. 머징 유닛은 이 시계에 맞춰 샘플을 잡아요: 매초 시작에 샘플 0." },
        "sample": { "title": "스트림", "text": "머징 유닛은 250 µs마다 값 8개를 담은 프레임 하나를 보내요: 상전류 3개, 중성선 전류, 상전압 3개, 중성점 전압. 각 값은 실효값이 아니라 파형 위의 한 순간이에요." },
        "gap": { "title": "샘플 손실", "text": "프레임이 다음 smpCnt를 달고 계속 와요. 1236 다음에 1238이 와요: 프레임 1237이 도중에 사라졌어요. 계전기는 빈틈을 알아채요. 샘플 하나가 빠진 건 메울 수 있지만, 여러 개가 연속으로 빠지면 그 샘플이 필요한 기능을 차단해요." },
        "unsync": { "title": "시계 상실", "text": "PTP 클럭이 고장 나요. 머징 유닛은 한동안 자체 발진기로 시각을 유지하다가 smpSynch를 0으로 바꿔요. 이 계전기는 이 머징 유닛 하나만 쓰니 보호를 계속하면서 경보를 울려요. 모선 차동이나 선로 차동처럼 여러 머징 유닛을 비교하는 보호라면 차단됐을 거예요." },
        "fault": { "title": "고장", "text": "F1에서 A상 지락 단락이 생겨요. 샘플에 A상 2.8 kA와 중성선 전류가 나타나요. 계전기의 과전류 기능이 트립해요: GOOSE 메시지를 머징 유닛으로 보내고, 머징 유닛이 Q1의 트립 접점을 닫아요." },
        "open": { "title": "차단기 개방", "text": "고장 80 ms 뒤 Q1이 열려요. 샘플에 전류가 거의 보이지 않고, 계전기는 트립을 복귀해요." }
    },
    "frames": {
        "ptp-sync": "정확한 시각이에요",
        "sv-0": "샘플 0: IA 531.57 A, VA 28 169.13 V …",
        "sv-gap": "샘플 1238(1237은 오지 않았어요)",
        "sv-unsync": "샘플 2650, 동기화 안 됨",
        "sv-fault": "샘플 3127: IA −3796.73 A",
        "goose-trip": "Q1 트립!",
        "trip-wire": "Q1의 트립 코일에 전류를 보내요",
        "sv-open": "F1에 전류 없음"
    },
    "notes": {
        "ptp-sync": "전력 프로파일(IEC 61850-9-3)을 쓰는 PTP는 1초에 한 번 Sync를 멀티캐스트로 보내요. 스위치마다 프레임이 자기 안에서 기다린 시간을 더해 주니, 모든 기기가 그만큼 보정할 수 있어요. 자세한 건 PTP 레슨에 있어요.",
        "goose-trip": "프로세스 버스 위의 GOOSE 메시지로, 계전기에서 머징 유닛으로 가요. GOOSE 레슨에서 하나를 분해해 봐요.",
        "trip-wire": "네트워크 메시지가 아니라 구리선이에요. 이 머징 유닛에는 변성기 입력 옆에 차단기로 가는 출력도 있어요.",
        "sv-open": "smpCnt 3447인 같은 형식의 프레임이에요. IA, IB, IC가 0에 가까워요: Q1이 열렸어요."
    },
    "fields": {
        "dst": { "name": "목적지", "note": "IEC 61850이 샘플값용으로 남겨 둔 범위(01-0C-CD-04-…)의 멀티캐스트 주소예요. 모든 구독자가 이 주소를 들어요." },
        "src": { "name": "출발지", "note": "머징 유닛 자신의 MAC 주소." },
        "vlan": { "name": "VLAN 태그", "note": "0x8100, 이어서 우선순위 4와 프로세스 버스의 VLAN인 VLAN 20." },
        "ethertype": { "name": "EtherType", "note": "0x88BA는 샘플값(sampled values)이라는 뜻이에요. 이 프레임에는 IP도 TCP도 없어요." },
        "appid": { "name": "APPID", "note": "0x4000: 9-2 LE 프로파일이 쓰는 범위(0x4000~0x7FFF)의 첫 값." },
        "length": { "name": "길이", "note": "APPID부터 끝까지 106바이트." },
        "reserved": { "name": "예약", "note": "예약 필드 두 개, 여기서는 0." },
        "savpdu": { "name": "savPdu", "note": "태그 0x60으로 메시지가 시작돼요. 길이도 0x60: 96바이트가 이어져요." },
        "noasdu": { "name": "noASDU", "note": "1: 이 프레임에 샘플 묶음(ASDU) 1개. 주기당 80샘플이면 샘플마다 프레임이 따로 있어요." },
        "seqasdu": { "name": "seqASDU", "note": "태그 0xA2: ASDU 목록, 91바이트." },
        "asdu": { "name": "ASDU", "note": "태그 0x30: 샘플 묶음 하나, 89바이트." },
        "svid": { "name": "svID", "note": "\"F1MUSV01\": SCL 파일에서 정한 이 스트림의 이름. 계전기가 확인해요." },
        "smpcnt-0": { "name": "smpCnt 0", "note": "샘플 카운터: 0, 이번 초의 첫 샘플. 3999까지 센 뒤 다시 0부터 시작해요." },
        "smpcnt-1238": { "name": "smpCnt 1238", "note": "0x04D6 = 1238. 계전기가 마지막으로 받은 프레임은 1236이었어요: 샘플 1237이 빠졌어요." },
        "smpcnt-2650": { "name": "smpCnt 2650", "note": "0x0A5A = 2650. 머징 유닛은 여전히 0부터 3999까지 세지만, 자체 발진기 기준이에요: 0이 더 이상 초의 시작에 맞지 않아요." },
        "smpcnt-3127": { "name": "smpCnt 3127", "note": "0x0C37 = 3127." },
        "confrev": { "name": "confRev 1", "note": "설정 리비전. 계전기에 설정된 값과 일치해야 해요." },
        "synch-1": { "name": "smpSynch 1", "note": "동기화됨: 공통 시계에 맞춰 샘플을 잡아요." },
        "synch-0": { "name": "smpSynch 0", "note": "동기화 안 됨. 이 스트림을 다른 스트림과 함께 쓰는 계전기는 샘플들이 같은 순간에 잡혔는지 확신할 수 없어요." },
        "seqdata": { "name": "seqData", "note": "태그 0x87, 64바이트: 4바이트 값 8개, 각각 뒤에 품질 4바이트." },
        "ia": { "name": "IA", "note": "0x00081C72 = 531 570 mA: 531.57 A. 1카운트가 1 mA예요." },
        "ib": { "name": "IB", "note": "0xFFF96344 = −433 340 mA: −433.34 A. 값은 부호가 있어요: FF…는 음수예요." },
        "ic": { "name": "IC", "note": "−98.23 A." },
        "in": { "name": "IN", "note": "중성선 전류: 0. 정상 피더에서는 IA + IB + IC가 0이에요." },
        "va": { "name": "VA", "note": "0x002AFB91 = 2 816 913 × 10 mV: 28 169.13 V. A상이 파형의 꼭대기에 있어요(34.5 kV ÷ √3 × √2). 1카운트가 10 mV예요." },
        "vb": { "name": "VB", "note": "−14 084.57 V." },
        "vc": { "name": "VC", "note": "−14 084.56 V." },
        "vn": { "name": "VN", "note": "중성점 전압: 0. 정상 계통에서는 VA + VB + VC가 0이에요." },
        "q": { "name": "품질", "note": "정상: 켜진 플래그가 없어요. 가장 낮은 두 비트가 유효성을 나타내요: 01은 무효, 11은 의심." },
        "x-ia": { "name": "IA", "note": "A상 전류: 첫 프레임처럼 부호 있는 mA 카운트." },
        "x-ib": { "name": "IB", "note": "B상 전류, mA 단위." },
        "x-ic": { "name": "IC", "note": "C상 전류, mA 단위." },
        "x-in": { "name": "IN", "note": "중성선 전류, mA 단위: 피더가 정상이면 0." },
        "x-va": { "name": "VA", "note": "A상 전압: 부호 있는 10 mV 카운트." },
        "x-vb": { "name": "VB", "note": "B상 전압, 10 mV 단위." },
        "x-vc": { "name": "VC", "note": "C상 전압, 10 mV 단위." },
        "x-vn": { "name": "VN", "note": "중성점 전압, 10 mV 단위: 계통이 정상이면 0." },
        "ia-f": { "name": "IA", "note": "0xFFC61104 = 이 순간 −3796.73 A. 실효값 2.8 kA로, 부하 전류의 7배예요." },
        "ib-f": { "name": "IB", "note": "−83.61 A: B상은 여전히 부하 전류를 흘려요." },
        "ic-f": { "name": "IC", "note": "526.32 A: C상은 여전히 부하 전류를 흘려요." },
        "in-f": { "name": "IN", "note": "−3354.02 A. 세 상의 합이 더 이상 0이 아니에요: 전류가 대지로 흘러요." },
        "va-f": { "name": "VA", "note": "0xFFFA62AA = −3679.58 V: A상이 이 순간 보여야 할 값의 4분의 1이에요. 고장은 A상에 있어요." },
        "vb-f": { "name": "VB", "note": "−13 441.15 V." },
        "vc-f": { "name": "VC", "note": "28 159.48 V." },
        "vn-f": { "name": "VN", "note": "11 038.75 V: 더 이상 0이 아니에요." }
    },
    "devices": {
        "ctvt": "F1의 CT · VT",
        "q1": "차단기 Q1",
        "mu": "F1 MU",
        "switch": "스위치",
        "relay": "F1 PROT",
        "clock": "PTP 클럭"
    },
    "facts": {
        "standard": "IEC 61850-9-2, 9-2 LE 프로파일(현재는 IEC 61869-9)",
        "between": "머징 유닛 → 보호 계전기, 계량기, 기록계",
        "transport": "프로세스 버스 위의 이더넷 멀티캐스트, IP 없음",
        "frames": "스트림 하나, 요청도 응답도 없음: 50 Hz에서 초당 4000프레임, 60 Hz에서 4800프레임",
        "speed": "머징 유닛 하나당 약 5 Mbit/s"
    },
    "tips": [
        "계전기는 svID, confRev, APPID, 목적지 MAC을 확인해요. 하나라도 자기 설정과 다르면 스트림을 버리고, 보호 기능은 눈이 멀어요.",
        "스위치 포트마다 스트림 수를 세어 보세요. 9-2 LE 스트림 하나가 약 5 Mbit/s를 차지해서, 모든 스트림을 모든 기기에 흘려보내는 포트는 꽉 차요.",
        "최신 머징 유닛은 IEC 61869-9를 따라요: 초당 4800샘플, 프레임당 ASDU 2개. 계전기도 같은 프로파일을 기대해야 해요.",
        "에디션 2에서 smpSynch 2는 GPS 같은 전역 시계, 1은 로컬 시계를 뜻해요. 운영 전에 계전기가 무엇을 받아들이는지 확인하세요."
    ],
    "points": {
        "smpcnt": "샘플 카운터",
        "synch": "동기화",
        "ia": "A상 전류, 이 샘플"
    },
    "values": {
        "gap": "1238(1237 누락)"
    },
    "timing": {
        "title": "주기당 80샘플",
        "note": "50 Hz에서 한 주기는 20 ms예요. 머징 유닛은 250 µs마다, 한 주기에 80번 샘플링하고 샘플마다 프레임을 따로 보내요. 계전기는 이 계단들로 파형을 다시 그려요.",
        "va": "샘플링된 VA",
        "frames": "SV 프레임",
        "smp0": "smpCnt 0",
        "smp40": "smpCnt 40"
    },
    "singleLine": {
        "title": "34.5 kV 모선 단선도",
        "bus": "34.5 kV · 모선 A",
        "transformer": "TR1 · 154/34.5 kV",
        "open": "열림",
        "fault": "고장 · 2.8 kA",
        "station": "스테이션 버스 · 이더넷",
        "process": "프로세스 버스 · 이더넷",
        "f1": "F1 · 가공 선로",
        "f2": "F2 · 소내 전원"
    },
    "playground": {
        "scl": "프로세스 버스의 SCL 파일이에요. F1MUMU01을 열어 보세요: 제어 블록 MSVCB01이 데이터 세트 PhsMeas1을 01-0C-CD-04-00-01로 보내요. TCTR1.Amp.sVC를 보면 1카운트가 왜 1 mA인지 알 수 있어요. F1PROT에서는 PTOC1의 입력이 계전기가 무엇을 구독하는지 보여 줘요."
    }
}
