{
    "intro": "Merging Unit стоит рядом с трансформаторами тока и напряжения присоединения. Он измеряет их 4000 раз в секунду и публикует каждый набор отсчётов как кадр Ethernet на шине процесса. Терминалы защиты подписываются на эти отсчёты и работают с ними вместо медных проводов от трансформаторов.",
    "steps": {
        "sync": { "title": "Синхронизация", "text": "Часы PTP выставляют время в Merging Unit и терминале с точностью около микросекунды. Merging Unit берёт отсчёты по этим часам: отсчёт 0 — в начале каждой секунды." },
        "sample": { "title": "Поток", "text": "Каждые 250 µs Merging Unit отправляет один кадр с восемью значениями: три фазных тока, ток нейтрали, три фазных напряжения и напряжение нейтрали. Каждое значение — мгновенная точка на волне, а не действующее значение." },
        "gap": { "title": "Потерян отсчёт", "text": "Кадры продолжают идти, каждый со следующим smpCnt. После 1236 приходит 1238: кадр 1237 потерялся по дороге. Терминал видит пропуск. Один пропущенный отсчёт он может восполнить; если пропало несколько подряд, он блокирует функции, которым они нужны." },
        "unsync": { "title": "Потеря часов", "text": "Часы PTP отказывают. Merging Unit какое-то время держит время по своему генератору, а затем выставляет smpSynch в 0. Этот терминал использует только этот Merging Unit, поэтому продолжает защищать и выдаёт сигнализацию. Защита, которая сравнивает несколько Merging Unit, например дифференциальная защита шин или линии, заблокировалась бы." },
        "fault": { "title": "Повреждение", "text": "КЗ фазы A на землю на F1. Отсчёты показывают 2.8 kA в фазе A и ток в нейтрали. Срабатывает максимальная токовая защита терминала: он отправляет сообщение GOOSE обратно в Merging Unit, и тот замыкает контакт отключения Q1." },
        "open": { "title": "Выключатель отключается", "text": "Через 80 ms после КЗ Q1 отключён. Отсчёты почти не показывают тока, и терминал снимает отключение." }
    },
    "frames": {
        "ptp-sync": "Вот точное время",
        "sv-0": "Отсчёт 0: IA 531.57 A, VA 28 169.13 V …",
        "sv-gap": "Отсчёт 1238 (1237 так и не пришёл)",
        "sv-unsync": "Отсчёт 2650, без синхронизации",
        "sv-fault": "Отсчёт 3127: IA −3796.73 A",
        "goose-trip": "Отключи Q1!",
        "trip-wire": "Подать ток на электромагнит отключения Q1",
        "sv-open": "Тока в F1 нет"
    },
    "notes": {
        "ptp-sync": "PTP с энергетическим профилем (IEC 61850-9-3) отправляет Sync раз в секунду, многоадресно. Каждый коммутатор добавляет, сколько кадр ждал внутри него, чтобы каждое устройство могло это учесть. Подробнее — в уроке по PTP.",
        "goose-trip": "Сообщение GOOSE на шине процесса, от терминала к Merging Unit. В уроке по GOOSE такое сообщение разобрано по частям.",
        "trip-wire": "Медный провод, а не сетевое сообщение. У этого Merging Unit рядом со входами от трансформаторов есть выходы на выключатель.",
        "sv-open": "Такой же кадр, как раньше, со smpCnt 3447. IA, IB и IC близки к 0: Q1 отключился."
    },
    "fields": {
        "dst": { "name": "Получатель", "note": "Многоадресный адрес из диапазона, который IEC 61850 отводит под Sampled Values (01-0C-CD-04-…). Его слушает каждый подписчик." },
        "src": { "name": "Отправитель", "note": "Собственный MAC-адрес Merging Unit." },
        "vlan": { "name": "Тег VLAN", "note": "0x8100, затем приоритет 4 и VLAN 20, VLAN шины процесса." },
        "ethertype": { "name": "EtherType", "note": "0x88BA означает Sampled Values. В этом кадре нет ни IP, ни TCP." },
        "appid": { "name": "APPID", "note": "0x4000: первое значение диапазона профиля 9-2 LE (от 0x4000 до 0x7FFF)." },
        "length": { "name": "Длина", "note": "106 байт, от APPID до конца." },
        "reserved": { "name": "Резерв", "note": "Два резервных поля, здесь нули." },
        "savpdu": { "name": "savPdu", "note": "Тег 0x60 начинает сообщение. Его длина тоже 0x60: дальше 96 байт." },
        "noasdu": { "name": "noASDU", "note": "1: в этом кадре один набор отсчётов (ASDU). При 80 отсчётах на период каждый отсчёт идёт в своём кадре." },
        "seqasdu": { "name": "seqASDU", "note": "Тег 0xA2: список ASDU, 91 байт." },
        "asdu": { "name": "ASDU", "note": "Тег 0x30: один набор отсчётов, 89 байт." },
        "svid": { "name": "svID", "note": "\"F1MUSV01\": имя этого потока, заданное в SCL-файле. Терминал его проверяет." },
        "smpcnt-0": { "name": "smpCnt 0", "note": "Счётчик отсчётов: 0, первый отсчёт этой секунды. Он считает до 3999, затем снова начинает с 0." },
        "smpcnt-1238": { "name": "smpCnt 1238", "note": "0x04D6 = 1238. Последний кадр, который получил терминал, был 1236: отсчёта 1237 нет." },
        "smpcnt-2650": { "name": "smpCnt 2650", "note": "0x0A5A = 2650. Merging Unit по-прежнему считает от 0 до 3999, но по своему генератору: 0 больше не попадает на начало секунды." },
        "smpcnt-3127": { "name": "smpCnt 3127", "note": "0x0C37 = 3127." },
        "confrev": { "name": "confRev 1", "note": "Ревизия конфигурации. Она должна совпадать с той, под которую настроен терминал." },
        "synch-1": { "name": "smpSynch 1", "note": "Синхронизировано: отсчёты берутся по общим часам." },
        "synch-0": { "name": "smpSynch 0", "note": "Не синхронизировано. Терминал, который объединяет этот поток с другими, не может быть уверен, что их отсчёты взяты в один и тот же момент." },
        "seqdata": { "name": "seqData", "note": "Тег 0x87, 64 байта: восемь значений по 4 байта, за каждым 4 байта качества." },
        "ia": { "name": "IA", "note": "0x00081C72 = 531 570 mA: 531.57 A. Одна единица — 1 mA." },
        "ib": { "name": "IB", "note": "0xFFF96344 = −433 340 mA: −433.34 A. Значения знаковые: FF… — отрицательное число." },
        "ic": { "name": "IC", "note": "−98.23 A." },
        "in": { "name": "IN", "note": "Ток нейтрали: 0. На исправном фидере IA + IB + IC равно нулю." },
        "va": { "name": "VA", "note": "0x002AFB91 = 2 816 913 × 10 mV: 28 169.13 V. Фаза A на вершине своей волны (34.5 kV ÷ √3 × √2). Одна единица — 10 mV." },
        "vb": { "name": "VB", "note": "−14 084.57 V." },
        "vc": { "name": "VC", "note": "−14 084.56 V." },
        "vn": { "name": "VN", "note": "Напряжение нейтрали: 0. В исправной сети VA + VB + VC равно нулю." },
        "q": { "name": "Качество", "note": "Хорошее: ни один флаг не установлен. Два младших бита задают достоверность: 01 — недостоверно, 11 — сомнительно." },
        "x-ia": { "name": "IA", "note": "Ток фазы A: знаковое число в mA, как в первом кадре." },
        "x-ib": { "name": "IB", "note": "Ток фазы B, в mA." },
        "x-ic": { "name": "IC", "note": "Ток фазы C, в mA." },
        "x-in": { "name": "IN", "note": "Ток нейтрали, в mA: 0, пока фидер исправен." },
        "x-va": { "name": "VA", "note": "Напряжение фазы A: знаковое число в единицах по 10 mV." },
        "x-vb": { "name": "VB", "note": "Напряжение фазы B, в единицах по 10 mV." },
        "x-vc": { "name": "VC", "note": "Напряжение фазы C, в единицах по 10 mV." },
        "x-vn": { "name": "VN", "note": "Напряжение нейтрали, в единицах по 10 mV: 0, пока сеть исправна." },
        "ia-f": { "name": "IA", "note": "0xFFC61104 = −3796.73 A в этот момент. Это 2.8 kA действующего значения, в семь раз больше тока нагрузки." },
        "ib-f": { "name": "IB", "note": "−83.61 A: фаза B по-прежнему несёт свою нагрузку." },
        "ic-f": { "name": "IC", "note": "526.32 A: фаза C по-прежнему несёт свою нагрузку." },
        "in-f": { "name": "IN", "note": "−3354.02 A. Три фазы больше не дают в сумме ноль: ток идёт через землю." },
        "va-f": { "name": "VA", "note": "0xFFFA62AA = −3679.58 V: четверть того, что фаза A показала бы в этот момент. Повреждение на фазе A." },
        "vb-f": { "name": "VB", "note": "−13 441.15 V." },
        "vc-f": { "name": "VC", "note": "28 159.48 V." },
        "vn-f": { "name": "VN", "note": "11 038.75 V: уже не ноль." }
    },
    "devices": {
        "ctvt": "ТТ · ТН F1",
        "q1": "Выключатель Q1",
        "mu": "F1 MU",
        "switch": "Коммутатор",
        "relay": "F1 PROT",
        "clock": "Часы PTP"
    },
    "facts": {
        "standard": "IEC 61850-9-2 с профилем 9-2 LE (теперь IEC 61869-9)",
        "between": "Merging Unit → терминалы защиты, счётчики и регистраторы",
        "transport": "Многоадресная рассылка Ethernet на шине процесса, без IP",
        "frames": "Один поток, ни запросов, ни ответов: 4000 кадров в секунду при 50 Hz, 4800 при 60 Hz",
        "speed": "Около 5 Mbit/s на каждый Merging Unit"
    },
    "tips": [
        "Терминал проверяет svID, confRev, APPID и MAC-адрес получателя. Если хоть что-то отличается от его настройки, он отбрасывает поток, и его защита слепнет.",
        "Считайте потоки на каждый порт коммутатора. Каждый поток 9-2 LE занимает около 5 Mbit/s, и порт, который рассылает все потоки на все устройства, переполняется.",
        "Новые Merging Unit следуют IEC 61869-9: 4800 отсчётов в секунду, два ASDU в кадре. Терминал должен ожидать тот же профиль.",
        "В редакции 2 smpSynch 2 означает глобальные часы, например GPS, а 1 — локальные. Перед вводом в работу проверьте, что принимают ваши терминалы."
    ],
    "points": {
        "smpcnt": "Счётчик отсчётов",
        "synch": "Синхронизация",
        "ia": "Ток фазы A, этот отсчёт"
    },
    "values": {
        "gap": "1238 (нет 1237)"
    },
    "timing": {
        "title": "80 отсчётов на период",
        "note": "Один период при 50 Hz длится 20 ms. Merging Unit берёт в нём 80 отсчётов, каждые 250 µs, и отправляет каждый отсчёт в своём кадре. Терминал восстанавливает волну по этим ступенькам.",
        "va": "VA по отсчётам",
        "frames": "Кадры SV",
        "smp0": "smpCnt 0",
        "smp40": "smpCnt 40"
    },
    "singleLine": {
        "title": "Однолинейная схема шин 34.5 kV",
        "bus": "34.5 kV · шины A",
        "transformer": "TR1 · 154/34.5 kV",
        "open": "отключён",
        "fault": "КЗ · 2.8 kA",
        "station": "Шина станции · Ethernet",
        "process": "Шина процесса · Ethernet",
        "f1": "F1 · ВЛ",
        "f2": "F2 · Собственные нужды"
    },
    "playground": {
        "scl": "SCL-файл шины процесса. Откройте F1MUMU01: блок управления MSVCB01 отправляет набор данных PhsMeas1 на 01-0C-CD-04-00-01. TCTR1.Amp.sVC объясняет, почему одна единица — это 1 mA. В F1PROT входы PTOC1 показывают, на что подписан терминал."
    }
}
