{
    "intro": "IRIG-B는 변전소 계전기가 수십 년 동안 써 온 타임 코드예요. GPS 클럭이 동축 케이블이나 꼬임쌍선으로 1초에 프레임 하나를 보내요: 각 10 ms짜리 비트 100개예요. 펄스 폭이 무엇인지 알려 줘요: 0, 1, 또는 위치 마커. 프레임의 첫 에지가 정확히 그 초의 시작을 표시해요.",
    "plain": "이 타임 코드는 라디오의 시보처럼 동작해요: 매초의 시작을 정확히 표시하고, 짧은 코드로 지금 몇 시인지 알려요. 위성 신호를 듣는 시계가 1초에 한 번 짧고 긴 펄스의 패턴을 전선으로 보내요. 전선에 연결된 모든 보호 장치가 그 패턴을 읽고 자기 시계를 맞춰요. 문제가 생기면 모두 같은 시각을 기록하니, 사건의 순서가 분명해요.",
    "steps": {
        "lock": { "title": "GPS에 동기", "text": "스테이션 클럭이 안테나로 위성 신호를 듣고 UTC(협정 세계시, 세계 기준 시각)에 동기돼요. 이제부터 IRIG-B 프레임을 매번 정확히 정초에 시작해요." },
        "frame": { "title": "프레임 하나", "text": "10:41:07.000에 마커 두 개가 연달아 오면서 프레임이 시작돼요. 이어서 BCD(2진화 10진수: 10진수 자릿수마다 따로 2진수로 쓴 것)로 쓴 초, 분, 시, 연중 일, 연도가 와요. 그 뒤에 제어 비트, 그리고 그날의 초를 2진수 하나로 쓴 값이 와요. 회선의 모든 계전기가 프레임을 들어요. IRIG-B에는 주소도 응답도 없어요." },
        "set": { "title": "시계 맞추기", "text": "프레임의 시각은 첫 에지의 시각이지만, 계전기는 프레임 전체를 다 읽은 뒤에야 그 시각을 알아요. 그래서 다음 프레임을 기다려서 정확히 1초 뒤인지 확인하고 시계를 맞춰요." },
        "event": { "title": "차단기 트립", "text": "피더 F1에 고장이 나요. 계전기 F1이 차단기 Q1을 트립해서 열고, 자기 시계로 이벤트를 저장해요: 10:52:31.283. 이 회선의 모든 계전기 기록이 같은 시간 척도를 쓰니 순서가 분명해요." },
        "holdover": { "title": "GPS 없이 동작", "text": "11:40에 안테나 케이블이 끊겨요. 클럭은 자체 발진기로 계속 돌면서 송신을 이어가요: 이를 홀드오버라고 해요. 14:12쯤에는 오차가 최대 10 µs일 수 있다고 추정하고 시각 품질 비트로 알려요: 5." }
    },
    "frames": {
        "gps": "위성 시각: UTC",
        "f07": "지금은 2026년 316일째, 10:41:07이에요",
        "f08": "지금은 10:41:08이에요",
        "trip": "Q1 트립(10:52:31.283으로 저장)",
        "lost": "위성 없음",
        "f-hold": "지금은 14:12:31이에요. 10 µs쯤 틀릴 수 있어요"
    },
    "notes": {
        "gps": "IRIG-B가 아니라 GPS 무선 신호예요. 위성이 4개 이상 보이면 클럭은 UTC를 1마이크로초보다 훨씬 정확하게 알아요.",
        "trip": "IRIG-B가 아니라 차단기 트립 코일로 가는 구리선이에요. 이벤트 기록은 나중에 IEC 60870-5-103 같은 계전기의 데이터 프로토콜로 읽어요.",
        "lost": "여기에는 IRIG-B가 없어요: 안테나 케이블이 끊겨서 클럭이 더 이상 위성을 듣지 못해요."
    },
    "fields": {
        "sec-07": { "name": "초", "note": "BCD로 07: 일의 자리 7은 비트 1–4에 하위 비트부터, 십의 자리 0은 비트 6–8에. 시각처럼 읽히도록 16진수로 표시했어요." },
        "sec-08": { "name": "초", "note": "08: 직전 프레임보다 하나 많아요." },
        "sec-31": { "name": "초", "note": "BCD로 31: 일의 자리 1, 이어서 십의 자리 3." },
        "min-41": { "name": "분", "note": "BCD로 41: 일의 자리는 비트 10–13, 십의 자리는 비트 15–17." },
        "min-12": { "name": "분", "note": "BCD로 12: 일의 자리 2, 이어서 십의 자리 1." },
        "hour-10": { "name": "시", "note": "BCD로 10: 일의 자리는 비트 20–23, 십의 자리는 비트 25–26. 오프셋 비트대로 UTC예요." },
        "hour-14": { "name": "시", "note": "BCD로 14: 일의 자리 4, 이어서 십의 자리 1." },
        "day-316": { "name": "연중 일", "note": "316 = 2026년 11월 12일, 03 16으로 표시했어요. 일의 자리는 비트 30–33, 십의 자리는 35–38, 백의 자리는 40–41." },
        "year-26": { "name": "연도", "note": "BCD로 (20)26, 비트 50–58. 연도가 없는 코드에서는 계전기가 알아서 채워요." },
        "cf-flags": { "name": "윤초 · 서머타임", "note": "비트 60–63(IEEE C37.118.1): 예정된 윤초 없음, 예정된 서머타임 전환 없음, 서머타임 아님." },
        "cf-offset": { "name": "시간 오프셋", "note": "비트 64–68과 70: UTC와 0시간 차이. 이 프레임은 UTC를 담고 있어요." },
        "tq-0": { "name": "시각 품질 0", "note": "비트 71–74: 0, GPS에 동기, 완전한 정확도." },
        "tq-5": { "name": "시각 품질 5", "note": "클럭 오차가 최대 10 µs일 수 있어요. 4는 1 µs, 6은 100 µs이고, 15는 시각을 믿을 수 없다는 뜻이에요." },
        "parity-0": { "name": "패리티", "note": "비트 75: 짝수 패리티. 비트 1–74에 1이 짝수 개라서 이 비트는 0이에요." },
        "parity-1": { "name": "패리티", "note": "비트 75: 비트 1–74에 1이 17개라서 이 비트를 1로 해서 다시 짝수로 맞춰요." },
        "sbs-38467": { "name": "2진 초(SBS)", "note": "0x9643 = 38467 = 10 × 3600 + 41 × 60 + 7: 그날의 초. 17비트를 비트 80–88과 90–97에 하위 비트부터." },
        "sbs-38468": { "name": "2진 초(SBS)", "note": "0x9644 = 38468: 1초 뒤." },
        "sbs-51151": { "name": "2진 초(SBS)", "note": "0xC7CF = 51151 = 14 × 3600 + 12 × 60 + 31." },
        "a-format": { "name": "형식", "note": "B: 초당 100비트, 1초에 프레임 하나." },
        "a-modulation": { "name": "변조", "note": "1: 진폭에 펄스를 실은 사인파로, 펄스 동안은 크고 그 뒤는 작아요. 0은 DC 레벨 시프트(펄스 폭), 2는 맨체스터예요." },
        "a-carrier": { "name": "반송파", "note": "2: 1 kHz 반송파. DC 레벨 시프트처럼 반송파가 없으면 0이에요." },
        "a-content": { "name": "내용", "note": "4: BCD 연중 시각, 연도, 제어 비트, 2진 초. 0은 연도가 빠진 같은 구성, 7은 제어 비트가 없어요." }
    },
    "devices": {
        "antenna": "GPS 안테나",
        "clock": "스테이션 클럭",
        "r1": "계전기 F1",
        "r2": "계전기 F2",
        "r3": "계전기 F3",
        "q1": "차단기 Q1"
    },
    "facts": {
        "standard": "IRIG Standard 200(타임 코드), 제어 비트의 의미는 IEEE C37.118.1",
        "between": "GPS 클럭 → 같은 건물의 계전기, 계량기, 기록계",
        "transport": "동축 또는 꼬임쌍선: DC 레벨 시프트(B00x) 또는 1 kHz 사인파(B12x)",
        "frames": "1초에 프레임 하나: 10 ms짜리 비트 100개",
        "speed": "DC 레벨 시프트는 계전기를 약 1마이크로초 이내로 맞춰요. 변조된 사인파는 덜 정확해요"
    },
    "tips": [
        "클럭이 UTC를 보낼지 현지 시각을 보낼지 정하세요. 현지 시각이면 오프셋 비트가 차이를 알려 주지만, IEEE 1344와 IEEE C37.118은 그 부호를 반대로 읽어요.",
        "B00x(DC 레벨)용으로 설정한 입력은 B12x(1 kHz 사인파) 출력을 읽지 못하고, 반대도 마찬가지예요. 양 끝의 코드를 확인하세요.",
        "DC 출력 하나가 구동할 수 있는 입력 수는 한정돼 있어요. 회선의 모든 계전기 부하를 더해 보고, 쌍마다 극성을 확인하세요.",
        "클럭마다 같은 신호를 다르게 불러요: 어떤 클럭이 IEEE 1344를 켠 B000이라고 부르는 걸 다른 클럭은 B004라고 불러요. 이름이 아니라 비트를 비교하세요."
    ],
    "points": {
        "time": "시각",
        "quality": "시각 품질",
        "record": "트립 기록"
    },
    "timing": {
        "title": "프레임의 처음 110 ms",
        "note": "10:41:07 프레임은 마커 두 개가 연달아 오면서 시작해요: P0이 직전 프레임을 끝내고 Pr이 이번 프레임을 시작하며, Pr의 상승 에지가 정확히 10:41:07.000이에요. 이어서 초가 일의 자리부터 와요: 1, 1, 1, 0 = 7. B00x는 펄스를 DC 레벨로 보내요: 0은 2 ms, 1은 5 ms, 마커는 8 ms. B12x는 같은 펄스를 1 kHz 사인파에 실어서, 펄스 동안은 크게, 그 뒤는 작게 보내요(약 10 대 3). 여기서는 사인파를 계단으로 그렸어요.",
        "bits": "비트",
        "b00x": "B00x · DC 레벨",
        "b12x": "B12x · 1 kHz",
        "p0": "P0",
        "on-time": "Pr · 10:41:07.000",
        "one": "1",
        "zero": "0",
        "p1": "P1"
    },
    "anatomy": {
        "code": "IRIG 코드 이름 분해"
    }
}
