{
    "intro": "NTP(Network Time Protocol)는 네트워크를 통해 시간 서버에 맞춰 기기의 시계를 맞춰요. 변전소에서 서버는 GPS 시계이고, 클라이언트는 RTU(원격 단말 장치: 현장의 신호를 보고하는 함), 계전기, 게이트웨이, SCADA 서버예요. SNTP(Simple NTP)는 같은 48바이트 메시지를 보내지만, 클라이언트가 서버 하나에만 묻고 답을 그대로 받아들여요. 질문에 둘, 답에 둘, 모두 네 개의 타임스탬프로 클라이언트는 자기 시계가 얼마나 틀렸는지와 네트워크에 걸린 시간을 함께 구해요. 변전소 LAN에서는 약 1밀리초까지 맞출 수 있어요. 이벤트 순서를 정하기엔 충분하지만 샘플 값에는 모자라요.",
    "plain": "변전소의 기기마다 자기 시계가 있고, 모든 시계는 조금씩 어긋나요. NTP는 시보 전화를 거는 것과 같아요. 기기가 위성으로 맞춘 주 시계에 시간을 물어요. 언제 물었고 답이 언제 왔는지도 적어 두어 통화에 걸린 시간을 빼요. 그런 다음 자기 시계를 맞추면, 여러 기기가 기록한 이벤트가 올바른 순서로 놓여요.",
    "steps": {
        "ask": { "title": "시간 묻기", "text": "정전 뒤 RTU의 시계가 1.5 s 늦어요. RTU는 UDP 포트 123으로 GPS 시계에 SNTP 요청을 보내고, 요청이 나가는 순간 자기 시계의 시간을 적어 넣어요: t1 = 10:41:05.750. 실제 시간은 10:41:07.250이에요." },
        "answer": { "title": "네 개의 시간 받기", "text": "GPS 시계는 요청이 도착한 시간 t2와 응답이 나가는 시간 t3을 적어요. t1도 그대로 돌려줘서 RTU가 응답을 자기 요청과 짝지을 수 있어요. RTU는 응답이 도착한 시간 t4를 적어요. 자기 시계가 틀려도 괜찮아요. 차이만 계산에 쓰이니까요." },
        "correct": { "title": "시계 맞추기", "text": "RTU는 오프셋, 즉 시계가 얼마나 틀렸는지 구해요: θ = ((t2 − t1) + (t3 − t4)) / 2 = +1.500 s. 왕복 지연도 구해요: δ = (t4 − t1) − (t3 − t2) = 0.8 ms. 시계를 1.5 s 앞으로 돌려요. 64 s마다 다시 묻고, 다음 응답에서는 오차가 0.08 ms뿐이에요." },
        "lost": { "title": "GPS를 잃음", "text": "나중에 GPS 안테나 케이블이 끊겨요. GPS 시계는 한동안 자체 발진기로 시간을 유지해요(홀드오버). 더는 시간을 보증할 수 없게 되면 응답으로 알려요: 윤초 표시 3, 동기화 안 됨. RTU는 더 이상 따르지 않고 자기 시계로 계속 돌며, 시간이 더는 동기화되지 않았다고 SCADA에 알려요." }
    },
    "frames": {
        "request": "지금 몇 시예요? 이건 t1에 보냈어요",
        "reply": "당신의 t1, 나의 t2와 t3: 지금은 10:41:07.250 500",
        "next": "64 s 뒤, 같은 질문",
        "next-reply": "다시 네 개의 시간",
        "unsync": "내 시간은 믿을 수 없어요: LI 3",
        "alarm": "시간 동기 상실"
    },
    "notes": {
        "next": "새 t1을 담은 같은 요청이에요. RTU는 poll 필드에 적은 대로 2^6 = 64 s마다 물어요.",
        "next-reply": "이번에는 θ = +0.08 ms예요. RTU의 시계가 64 s 동안 이만큼 어긋났어요. 응답마다 조금씩 고쳐요.",
        "unsync": "첫 바이트는 0xE4 = 11 100 100이에요. LI 3은 시계가 동기화되지 않았다는 뜻이고, 버전 4와 모드 4는 그대로예요. 클라이언트는 이런 응답으로 시계를 맞추면 안 돼요.",
        "alarm": "시간 태그가 붙은 IEC 104 단일 포인트(M_SP_TB_1)이고 NTP가 아니에요. IEC 60870-5-104 레슨에서 이런 바이트를 볼 수 있어요. 이제 SCADA는 이 RTU의 타임스탬프가 어긋날 수 있음을 알아요."
    },
    "fields": {
        "first-request": { "name": "LI · VN · Mode", "note": "0x23 = 00 100 011: LI 0(예정된 윤초 없음), 버전 4, 모드 3(클라이언트)." },
        "stratum-0": { "name": "Stratum", "note": "0: 요청에서는 쓰지 않아요." },
        "poll": { "name": "Poll", "note": "6: 클라이언트는 2^6 = 64 s마다 물을 거예요." },
        "precision-0": { "name": "Precision", "note": "0: 요청에서는 쓰지 않아요." },
        "unused-12": { "name": "Root delay · root dispersion · reference ID", "note": "12바이트의 0: 클라이언트는 설명할 기준이 없어요." },
        "unused-24": { "name": "Reference · origin · receive 타임스탬프", "note": "24바이트의 0: 서버가 응답에 이런 시간을 채워요." },
        "t1": { "name": "Transmit timestamp", "note": "t1: 요청이 나간 시간, RTU의 시계 기준. 0xEEA01641 s는 10:41:05이고 0xC0000000 / 2^32 = 0.75 s이므로 10:41:05.750 000. 실제 시간은 10:41:07.250이었어요." },
        "first-reply": { "name": "LI · VN · Mode", "note": "0x24 = 00 100 100: LI 0(동기화됨, 예정된 윤초 없음), 버전 4, 모드 4(서버)." },
        "stratum-1": { "name": "Stratum", "note": "1: 기준 시계(여기서는 GPS)에 바로 맞춘 1차 서버예요. 그 클라이언트는 계층 2예요." },
        "poll-copy": { "name": "Poll", "note": "6, 요청에서 복사." },
        "precision": { "name": "Precision", "note": "0xEC = −20: 시계가 2^−20 s, 약 1 µs 단위로 시간을 읽어요." },
        "delay-root": { "name": "Root delay", "note": "0: 이 시계와 기준 사이에 네트워크가 없어요." },
        "dispersion": { "name": "Root dispersion", "note": "1/65536 s 단위의 0x0000000A: 0.15 ms, 이 시계가 스스로 밝히는 최대 오차예요." },
        "refid-gps": { "name": "Reference ID", "note": "ASCII로 \"GPS\": 이 계층 1 시계가 따르는 것." },
        "reference": { "name": "Reference timestamp", "note": "시계를 마지막으로 GPS에 맞춘 시간: 0xEEA01643 s = 10:41:07.000 UTC." },
        "origin": { "name": "Origin timestamp", "note": "요청에서 복사한 t1: RTU는 이 응답이 자기 요청에 대한 답임을 알아요." },
        "t2": { "name": "Receive timestamp", "note": "t2: 요청이 도착한 시간, 10:41:07.250 400 UTC." },
        "t3": { "name": "Transmit timestamp", "note": "t3: 이 응답이 나간 시간, 10:41:07.250 500 UTC, t2보다 0.1 ms 뒤." },
        "a-seconds": { "name": "초", "note": "0xEEA01643 = 1900년 1월 1일 00:00 UTC부터 4003468867초: 2026-11-12 10:41:07." },
        "a-fraction": { "name": "소수부", "note": "0x4020C49C / 2^32 = 0.250 500 s. 한 단계는 2^−32 s, 약 0.23 ns예요." }
    },
    "devices": {
        "antenna": "GPS 안테나",
        "clock": "GPS 시계(NTP 서버)",
        "switch": "변전소 스위치",
        "rtu": "RTU 31",
        "scada": "SCADA"
    },
    "facts": {
        "standard": "RFC 5905: NTP 버전 4, SNTP도 포함(SNTP는 처음 RFC 4330에 정의)",
        "between": "시간 서버(여기서는 GPS 시계)와 그것으로 시계를 맞추는 기기: RTU, 계전기, 게이트웨이, SCADA 서버",
        "transport": "UDP 포트 123, 48바이트 메시지",
        "security": "기본은 없음. NTS(Network Time Security, RFC 8915)는 TLS로 정한 키로 서버를 인증해요. 오래된 기기는 공유 대칭 키를 써요",
        "speed": "변전소 LAN에서 약 1 ms, 인터넷에서 수 ms~수십 ms. 요청은 64~1024 s마다"
    },
    "tips": [
        "NTP는 UTC만 실어 날라요. 시간대와 서머타임은 각 기기의 설정이라, 잘못되면 NTP는 멀쩡해 보이는데 모든 이벤트가 한 시간 이상 어긋나요.",
        "오프셋은 요청과 응답에 걸리는 시간이 같다고 가정해요. 붐비는 WAN 링크처럼 한쪽 방향만 느린 경로는 그 차이의 절반을 시계에 넣어요.",
        "서버가 두 대면 하나가 고장 난 건 알아채지만, 둘이 다를 때 어느 쪽이 맞는지는 알 수 없어요. 한 대를 쓰거나 세 대 이상을 쓰세요.",
        "그냥 NTP에는 인증이 없어요. 가짜 시간 서버가 변전소의 모든 타임스탬프를 옮길 수 있어요. UDP 123은 클라이언트와 변전소 자체 시간 서버 사이에서만 허용하고, 기기가 지원하면 NTS를 쓰세요."
    ],
    "points": {
        "time": "그 시계의 시간",
        "offset": "오프셋 θ",
        "delay": "왕복 지연 δ",
        "stratum": "계층",
        "synced": "동기화"
    },
    "values": {
        "reference": "기준",
        "yes": "예",
        "no": "아니요"
    },
    "timing": {
        "title": "질문 하나, 타임스탬프 넷",
        "note": "요청이 나간 순간부터의 실제 시간이에요. 요청은 GPS 시계까지 0.4 ms, 시계는 0.1 ms 뒤에 답하고, 응답은 돌아오는 데 0.4 ms가 걸려요. t1과 t4는 1.5 s 늦은 RTU의 시계로, t2와 t3은 GPS 시계로 읽어요. 오프셋 θ = ((t2 − t1) + (t3 − t4)) / 2 = +1.5 s. 지연 δ = (t4 − t1) − (t3 − t2) = 0.8 ms.",
        "rtu": "RTU 31",
        "clock": "GPS 시계",
        "t1": "t1: 요청이 나감",
        "t2": "t2: 들어옴",
        "t3": "t3: 나감",
        "t4": "t4: 응답 도착"
    },
    "anatomy": {
        "timestamp": "NTP 타임스탬프: 1900년부터의 초와 소수부"
    },
    "playground": {
        "file": "해 보세요: Linux 기반 게이트웨이와 HMI에서 흔한 완전한 NTP 클라이언트, chrony의 설정이에요. SNTP 클라이언트와 달리 여러 서버에 묻고, 답을 걸러 내고, 시계를 건너뛰게 하는 대신 조금 빠르게 또는 느리게 돌려 맞춰요(슬루).",
        "servers": "변전소의 첫 번째 GPS 시계, 2^6 = 64 s마다 물어요. iburst: 시작할 때 처음 네 요청을 2 s 간격으로 보내서 몇 초 안에 시계를 맞춰요.",
        "second": "두 번째 GPS 시계. 서버가 두 대면 chrony는 하나가 고장 난 걸 알아채지만, 둘이 다르면 어느 쪽이 맞는지 말할 수 없어요.",
        "makestep": "처음 3번의 업데이트에서 시계가 1 s 넘게 틀리면 한 번에 맞춰요. 그 뒤로는 슬루만 해서 이벤트 로그의 시간이 절대 거꾸로 가지 않게 해요.",
        "distance": "root distance(root delay의 절반 더하기 root dispersion)가 0.1 s를 넘는 서버는 무시해요. 시간을 충분히 보증할 수 없으니까요.",
        "rtc": "11분마다 시스템 시간을 배터리가 달린 하드웨어 시계(RTC)에 복사해서 정전 뒤에도 시간이 남게 해요.",
        "drift": "로컬 시계가 얼마나 빨리 가는지 기억해 두어, 재시작 뒤에도 맞는 값 가까이에서 시작해요.",
        "leap": "서버가 윤초를 알려 주지 않을 때를 대비해 시스템의 시간대 파일에서 윤초를 읽어요.",
        "serve": "변전소 LAN에도 시간을 나눠 줘요. chrony는 클라이언트이면서 서버이기도 해요."
    }
}
