{
    "intro": "GOOSEは保護リレーどうしがトリップを伝え合う高速なメッセージですが、1つの変電所の中にとどまります。IPアドレスを持たないので、ルータに捨てられるからです。R-GOOSE（ルーティング可能なGOOSE）は同じメッセージをIP上のUDPに入れ、広域ネットワーク（WAN）を越えて別の変電所まで届けられるようにします。変電所の外に出るので、すべてのメッセージに、グループのリレーだけが持つ鍵で署名します。R-SVは、マージングユニットの計測ストリームであるサンプル値について同じことをします。",
    "plain": "ある変電所の安全装置が、何キロメートルも離れた別の変電所の装置に、傷んだ送電線を切り離すよう伝えなければならないことがあります。このプロトコルは、その命令を長距離のネットワークで運びます。クラブの全会員に一斉に送る手紙のようなものです。どの手紙にも会員にしか作れない封印があるので、部外者が命令を偽造することはできません。命令は何度か送られるので、1通が失われても問題ありません。",
    "steps": {
        "keys": { "title": "鍵の取得", "text": "2台のリレーが、証明書（デジタル身分証）を使って鍵配布センタ（KDC）に身元を証明します。KDCはそれぞれに、IDと有効期間付きの同じグループ鍵を渡します。この鍵がなければ、リレーが受け付けるメッセージは誰にも作れません。" },
        "heartbeat": { "title": "異常なし", "text": "リレーAが転送遮断信号をパブリッシュします。線路の反対側のリレーにトリップを命じる信号です。宛先はIPマルチキャストグループ239.192.0.1で、サブスクライブするリレーはすべてこのアドレスに参加します。何も起きていないあいだは1秒に1回送ります。ルータがWANを越えて変電所Bまで運びます。各メッセージはグループ鍵で署名されています。" },
        "fault": { "title": "送電線の事故", "text": "2つの変電所を結ぶ線路で短絡が起きます。リレーAは自分の遮断器をトリップさせ、同時に変化をパブリッシュします。状態番号（stNum）が1つ増えます。" },
        "repeat": { "title": "高速で再送", "text": "GOOSEと同じく、リレーAは変化から2 ms後に同じメッセージを再び送り、続いて4 ms、8 ms…と送ります。WANがパケットを1つ失っても、次のコピーがトリップを運びます。" },
        "act": { "title": "検証とトリップ", "text": "リレーBは最初に届いたコピーを確認します。リレーBが知っている鍵IDと、有効な署名が必要です。署名はHMAC、つまり鍵を持つ者だけが計算できるコードです。メッセージカウンタであるSPDU番号も新しくなければなりません。古いメッセージの再生ではないことを確かめるためです。確認が済むと、リレーBは遮断器Bをトリップさせます。線路は両端で切り離されます。" }
    },
    "frames": {
        "pull-a": "私の証明書です：私のグループの鍵をください",
        "pull-b": "私の証明書です：私のグループの鍵をください",
        "keys-a": "グループ鍵7、明日まで有効",
        "keys-b": "グループ鍵7、明日まで有効",
        "heartbeat": "転送遮断なし（ハートビート）",
        "trip-a": "遮断器Aのトリップコイルを励磁",
        "intertrip": "転送遮断！Tr.general = TRUE",
        "repeat": "転送遮断、再送（コピー1）",
        "trip-b": "遮断器Bのトリップコイルを励磁"
    },
    "notes": {
        "pull-a": "IEC 62351-9が求めるとおり、UDP 848上のGDOI（RFC 6407）です。まずリレーとKDCが、IPsecのいつもの鍵交換であるIKEのやり取りで、互いの証明書を確認します。続いてリレーが、自分のR-GOOSEグループの鍵を求めます。",
        "pull-b": "リレーBも、自分の証明書で同じグループの鍵を要求します。",
        "keys-a": "現在の鍵、その鍵ID、有効期間です。グループのメンバーは全員、同じ鍵を受け取ります。",
        "keys-b": "リレーAと同じ鍵と鍵IDです。",
        "trip-a": "遮断器のトリップコイルへの銅線で、ネットワークのメッセージではありません。",
        "intertrip": "ヘッダはハートビートと同じで、IPのidentificationだけが次の値になります。中身はstNum 5、sqNum 0、Tr.general TRUE、SPDU番号20872、そして新しい署名です。",
        "repeat": "sqNum 1、SPDU番号20873。コピーであっても、メッセージごとに新しいSPDU番号が付きます。",
        "trip-b": "リレーBがトリップ接点を閉じます。事故電流は両側から止まります。"
    },
    "fields": {
        "e-dst": { "name": "宛先", "note": "01-00-5E-40-00-01：IPグループ239.192.0.1のEthernetアドレスです。作り方は下で説明しています。" },
        "e-src": { "name": "送信元", "note": "リレーAのMACアドレス。次のホップでは、ルータがここに自分のMACアドレスを入れます。" },
        "e-type": { "name": "EtherType", "note": "0x0800：IPv4パケットが続きます。LAN上のGOOSEなら0x88B8です。" },
        "ip-ver": { "name": "バージョン", "note": "0x45：IPv4、ヘッダ長は5 × 4 = 20バイト。" },
        "dscp": { "name": "DSCP", "note": "0xB8：DSCP 46、EF（緊急転送）、急ぎのトラフィック用のクラスです。これに対応するよう設定されたルータは、このパケットをほかのトラフィックより先に送ります。" },
        "ip-len": { "name": "全長", "note": "0x00C4 = 196バイト：このヘッダ、UDPヘッダ、R-GOOSEメッセージの合計です。" },
        "ip-id": { "name": "識別子", "note": "0x2F3A、このパケットの番号。続く00 00：フラグなし、より大きなパケットの断片（フラグメント）でもありません。" },
        "ttl": { "name": "TTL", "note": "16：TTL（生存時間）。パケットは最大16台のルータを通れます。ルータを通るたびに1ずつ減ります。" },
        "proto": { "name": "プロトコル", "note": "0x11 = 17：UDP。" },
        "ip-sum": { "name": "チェックサム", "note": "0x806A、ヘッダ20バイトに対する検査値：各ルータが壊れたヘッダを見つけられます。各ルータはTTLを減らした後に計算し直します。" },
        "ip-src": { "name": "送信元IP", "note": "10.1.0.11：リレーA。" },
        "ip-dst": { "name": "宛先IP", "note": "239.192.0.1：マルチキャストグループ。サブスクライブするリレーはそれぞれこれに参加し、ルータがパケットを全員に転送します。" },
        "udp-src": { "name": "送信元ポート", "note": "0xC001 = 49153、リレーAが選んだポート。ここで意味を持つのは宛先ポートだけです。" },
        "udp-dst": { "name": "宛先ポート", "note": "0x0066 = 102、R-GOOSEとR-SVのポート。" },
        "udp-len": { "name": "UDP長", "note": "0x00B0 = 176：この8バイトのヘッダと、168バイトのR-GOOSE。ここには表示していませんが、この後にUDPチェックサム、セッションヘッダ（SPDU番号、鍵ID、鍵の時刻）、GOOSEメッセージ、署名が続きます。" },
        "a-prefix": { "name": "マルチキャストプレフィックス", "note": "IPv4マルチキャストグループのMACアドレスは、すべて01-00-5Eで始まります。" },
        "a-low": { "name": "下位23ビット", "note": "239.192.0.1の下位23ビット。残りのビットは捨てられるので、32個のIPグループが1つのMACアドレスを共有し、スイッチはそれらを区別できません。" }
    },
    "devices": {
        "breakera": "遮断器A",
        "relaya": "リレーA",
        "routera": "ルータA",
        "wan": "WAN",
        "kdc": "鍵配布センタ（KDC）",
        "routerb": "ルータB",
        "relayb": "リレーB",
        "breakerb": "遮断器B"
    },
    "facts": {
        "standard": "IEC TR 61850-90-5。第2.1版からはIEC 61850-8-1（R-GOOSE）とIEC 61850-9-2（R-SV）に収録",
        "between": "異なる変電所のリレー間、または変電所と制御所のあいだ",
        "transport": "IP上のUDP 102、マルチキャストまたはユニキャスト：ルータを越えられる",
        "security": "HMACで署名、暗号化は任意。グループ鍵はKDCから配布（IEC 62351-9、GDOI）",
        "frames": "イベントとトリップにはR-GOOSE、サンプル値と同期フェーザにはR-SV"
    },
    "tips": [
        "ルータは、マルチキャスト用に設定されていない限り（PIM、またはグループ向けの静的ルート）マルチキャストを破棄します。TTLも経路上のルータの数より大きくなければなりません。そうでないと、パケットはエラーもなく消えます。",
        "鍵や鍵IDが間違っているサブスクライバは、すべてのメッセージを捨てますが、パブリッシャはそれを知る手段がありません。変更のたびに、両側で鍵の状態を確認してください。",
        "KDCに到達できなくても、リレーは手持ちの鍵を有効期限まで使い続けます。鍵の有効期間は、想定するKDC停止の最長時間より長くしておきましょう。",
        "WANは帯域だけでなく遅延も測ってください。平均は速くても時々遅くなる経路では、最悪のタイミングでトリップが遅れます。"
    ],
    "points": {
        "tr": "転送遮断",
        "stnum": "状態番号",
        "spdu": "メッセージカウンタ",
        "key": "グループ鍵"
    },
    "anatomy": {
        "multicast": "IPマルチキャストグループがMACアドレスになるまで"
    },
    "playground": {
        "file": "試してみよう：リレーAがトリップをR-GOOSEとして発行するために、エンジニアが与える設定です。ここでは簡単な形で示しています。実際のリレーではSCLファイルやメーカーのツールに保存されます。",
        "cb": "発行する制御ブロック：従来のGOOSEと同じ種類です。変わるのは伝わる経路だけです。",
        "group": "IPv4マルチキャストグループ：参加した購読者は全員メッセージを受け取ります。ルータが届く範囲ならどの変電所でもです。",
        "port": "UDPポート102。このレッスンのフレームと同じです（00 66）。",
        "mac": "ローカルのEthernet上では、グループ専用のMACアドレス：01:00:5Eに239.192.0.1の下位23ビットが続きます。",
        "ttl": "TTL：ルータを通るたびに1減り、0で破棄されます。WANを越えるには16で十分です。このレッスンのフレームのバイト10です。",
        "dscp": "WAN上の優先度：DSCP 46（EF、優先転送）、このレッスンのフレームのバイトB8です。トリップは他の通信の後ろで待ちません。",
        "kdc": "鍵の出どころ：このレッスンのKDCからGDOIで受け取ります。鍵がないと、購読者はすべてのメッセージを捨てます。",
        "security": "HMACで署名されているので、誰もトリップを偽造できません。暗号化は任意で、ここではオフです。",
        "repeat": "変化の後は速く、だんだんゆっくり繰り返します。GOOSEと同じで、購読者は1秒以内にメッセージの欠落に気づきます。"
    }
}
