{
    "intro": "GOOSE 是保护装置之间互相通知跳闸用的快速报文，它只能留在一个变电站里。它没有 IP 地址，路由器会把它丢掉。R-GOOSE（可路由 GOOSE）把同样的报文装进 UDP over IP，这样它就能穿过广域网（WAN）到达另一个变电站。因为它出了变电站，每条报文都用一个只有组内保护装置才持有的密钥签名。R-SV 对采样值（合并单元的测量数据流）做同样的事。",
    "plain": "有时，一座变电站里的安全装置必须通知许多公里外的另一座变电站，把一条受损的电力线路切断。这个协议通过远距离网络传送这道命令，就像一封信同时寄给俱乐部的每位成员。每封信上都盖着只有成员才盖得出的印章，外人无法伪造命令。命令会连发几遍，所以丢一份也没关系。",
    "steps": {
        "keys": { "title": "获取密钥", "text": "两台保护装置都用证书（它们的数字身份证）向密钥分发中心（KDC）证明自己的身份。KDC 给它们同一个组密钥，附带 ID 和有效期。没有这个密钥，谁也造不出保护装置会接受的报文。" },
        "heartbeat": { "title": "一切正常", "text": "保护装置 A 发布它的远方跳闸信号：命令线路对端的保护装置跳闸。它把信号发往 IP 组播组 239.192.0.1，每台订阅的保护装置都会加入这个地址。没有事情发生时，它每秒发一次。路由器把它经广域网送到变电站 B。每条报文都用组密钥签名。" },
        "fault": { "title": "线路故障", "text": "两站之间的线路发生短路。保护装置 A 让本侧断路器跳闸。同时它发布这次变化：状态号（stNum）加一。" },
        "repeat": { "title": "快速重发", "text": "和 GOOSE 一样，保护装置 A 在变化后 2 ms 再发一次，然后在 4、8 ms 等时刻再发。即使广域网丢了一个包，下一个副本也会带来跳闸信号。" },
        "act": { "title": "校验并跳闸", "text": "保护装置 B 校验最先到达的那个副本。它带的密钥 ID 必须是保护装置 B 认识的，签名必须有效：签名是 HMAC，一种只有持有密钥的一方才算得出的校验码。它的 SPDU 编号（报文计数器）必须是新的，这样它就不是被重放的旧报文。然后保护装置 B 让断路器 B 跳闸：线路两端都被切除。" }
    },
    "frames": {
        "pull-a": "这是我的证书：把我所在组的密钥给我",
        "pull-b": "这是我的证书：把我所在组的密钥给我",
        "keys-a": "组密钥 7，有效期到明天",
        "keys-b": "组密钥 7，有效期到明天",
        "heartbeat": "无远方跳闸（心跳）",
        "trip-a": "给断路器 A 的跳闸线圈通电",
        "intertrip": "远方跳闸！Tr.general = TRUE",
        "repeat": "远方跳闸，再发一次（副本 1）",
        "trip-b": "给断路器 B 的跳闸线圈通电"
    },
    "notes": {
        "pull-a": "按 IEC 62351-9 的要求，在 UDP 848 上运行 GDOI（RFC 6407）。保护装置和 KDC 先在 IKE 交换（IPsec 常用的密钥交换）中互相校验证书。然后保护装置请求它的 R-GOOSE 组的密钥。",
        "pull-b": "保护装置 B 用自己的证书请求同一个组。",
        "keys-a": "当前密钥、它的密钥 ID 和有效期。组里每个成员都得到同一个密钥。",
        "keys-b": "与保护装置 A 相同的密钥和密钥 ID。",
        "trip-a": "一根通往断路器跳闸线圈的铜线，不是网络报文。",
        "intertrip": "报头与心跳报文相同，IP 标识为下一个。里面是：stNum 5，sqNum 0，Tr.general TRUE，SPDU 编号 20872，以及新的签名。",
        "repeat": "sqNum 1，SPDU 编号 20873：每条报文都有新的 SPDU 编号，副本也不例外。",
        "trip-b": "保护装置 B 闭合跳闸触点。故障电流从两侧都被切断。"
    },
    "fields": {
        "e-dst": { "name": "目的地址", "note": "01-00-5E-40-00-01：IP 组 239.192.0.1 对应的以太网地址。下面展示了它是怎么来的。" },
        "e-src": { "name": "源地址", "note": "保护装置 A 的 MAC 地址。到了下一跳，路由器会换成自己的 MAC 地址。" },
        "e-type": { "name": "EtherType", "note": "0x0800：后面是 IPv4 包。局域网上的 GOOSE 用的则是 0x88B8。" },
        "ip-ver": { "name": "版本", "note": "0x45：IPv4，报头长 5 × 4 = 20 字节。" },
        "dscp": { "name": "DSCP", "note": "0xB8：DSCP 46，加速转发，即紧急流量的类别。按此配置的路由器会让这个包先于其他流量发出。" },
        "ip-len": { "name": "总长度", "note": "0x00C4 = 196 字节：这个报头、UDP 报头和 R-GOOSE 报文。" },
        "ip-id": { "name": "标识", "note": "0x2F3A，这个包的编号。然后是 00 00：没有标志，它也不是更大的包的一个片段（分片）。" },
        "ttl": { "name": "TTL", "note": "16：生存时间。这个包最多可以经过 16 台路由器；每经过一台减一。" },
        "proto": { "name": "协议", "note": "0x11 = 17：UDP。" },
        "ip-sum": { "name": "校验和", "note": "0x806A，对报头的 20 个字节计算：每台路由器据此发现损坏的报头。每台路由器减小 TTL 后都要重新计算。" },
        "ip-src": { "name": "源 IP", "note": "10.1.0.11：保护装置 A。" },
        "ip-dst": { "name": "目的 IP", "note": "239.192.0.1：一个组播组。每台订阅的保护装置都加入它，路由器把包转发给每一台。" },
        "udp-src": { "name": "源端口", "note": "0xC001 = 49153，保护装置 A 选的端口。这里只有目的端口才重要。" },
        "udp-dst": { "name": "目的端口", "note": "0x0066 = 102，R-GOOSE 和 R-SV 的端口。" },
        "udp-len": { "name": "UDP 长度", "note": "0x00B0 = 176：这个 8 字节的报头加 168 字节的 R-GOOSE。这里没有展示：UDP 校验和，然后是会话头（SPDU 编号、密钥 ID、密钥时间）、GOOSE 报文和签名。" },
        "a-prefix": { "name": "组播前缀", "note": "每个 IPv4 组播组的 MAC 地址都以 01-00-5E 开头。" },
        "a-low": { "name": "低 23 位", "note": "239.192.0.1 的最后 23 位。其余的位被丢弃，所以每个 MAC 地址由 32 个 IP 组共用，交换机无法区分它们。" }
    },
    "devices": {
        "breakera": "断路器 A",
        "relaya": "保护装置 A",
        "routera": "路由器 A",
        "wan": "广域网",
        "kdc": "密钥中心（KDC）",
        "routerb": "路由器 B",
        "relayb": "保护装置 B",
        "breakerb": "断路器 B"
    },
    "facts": {
        "standard": "IEC TR 61850-90-5；自 2.1 版起纳入 IEC 61850-8-1（R-GOOSE）和 IEC 61850-9-2（R-SV）",
        "between": "不同变电站的保护装置之间，或变电站与调度中心之间",
        "transport": "UDP 102 over IP，组播或单播：可以穿过路由器",
        "security": "用 HMAC 签名，加密可选；组密钥来自 KDC（IEC 62351-9，GDOI）",
        "frames": "R-GOOSE 用于事件和跳闸，R-SV 用于采样值和同步相量"
    },
    "tips": [
        "除非专门配置（PIM，或为该组设静态路由），路由器会丢弃组播。TTL 还必须大于沿途路由器的数量。否则包会无声无息地消失。",
        "订阅者如果用了错误的密钥或密钥 ID，会丢弃每一条报文，而发布者毫不知情。每次变更后都要在两边检查密钥状态。",
        "如果连不上 KDC，保护装置会继续使用手头的密钥，直到过期。密钥有效期要比你预计的 KDC 最长中断时间更长。",
        "测量广域网的延时，而不只是带宽。一条平均很快、偶尔很慢的路径，会在最糟糕的时刻拖慢跳闸。"
    ],
    "points": {
        "tr": "远方跳闸",
        "stnum": "状态号",
        "spdu": "报文计数器",
        "key": "组密钥"
    },
    "anatomy": {
        "multicast": "IP 组播组如何变成 MAC 地址"
    },
    "playground": {
        "file": "试一试：工程师给继电器 A 的设置，让它把跳闸作为 R-GOOSE 发布。这里用简单的形式列出；真实的继电器把它们保存在 SCL 文件或厂商工具里。",
        "cb": "发布用的控制块：与传统 GOOSE 同一类。变化的只是传输路径。",
        "group": "IPv4 组播组：加入该组的订阅者都会收到报文，路由器能到达的任何变电站都行。",
        "port": "UDP 端口 102，与本课的帧一致（00 66）。",
        "mac": "在本地以太网上，该组自己的 MAC 地址：01:00:5E，后接 239.192.0.1 的低 23 位。",
        "ttl": "生存时间：每经过一个路由器减 1，减到 0 就丢弃。16 足以穿越广域网：即本课帧中的字节 10。",
        "dscp": "广域网上的优先级：DSCP 46，加速转发，即本课帧中的字节 B8。跳闸不会排在其他流量后面。",
        "kdc": "密钥从哪里来：本课的 KDC，通过 GDOI。没有密钥，订阅者会丢弃所有报文。",
        "security": "用 HMAC 签名，没人能伪造跳闸。加密是可选的，这里没开。",
        "repeat": "变化之后先快速重发，再越来越慢，与 GOOSE 一样：订阅者在一秒内就能发现报文丢失。"
    }
}
